<!DOCTYPE html>
<html lang="en-GB">
<head>
<!-- Built by tools/build.mjs from dev.html, styles.css and src/. Do not edit by hand: change the source and run `node tools/build.mjs`. -->
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0, viewport-fit=cover">
<title>Duct Trace AHU — adi</title>
<link rel="icon" href="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAlgAAAC7CAIAAAA2S3eOAACK3ElEQVR42u19d3wVx7n2O7PlFPUuoQaSAAnRO8Z2jBsmcbfjHvcWx3bikuQmNy7x53Ljm7jl2okLTow77rGNjWMTbAOm2DQhBEhISAgV1NspW2a+P95zhkXl6ABHIGCfn34gnbM7Ozs7O8+8nSQlJYENGzYOCyRJMgzjggsueOmll0zTlCQpzBM5AAGo95gv7PBRYg+kDRuRAeMQoxC5paXFHgsbNg4PCCGc8zFjxgAA5zz8EzkHQmB7p+lnPEomjNtjacNGxCATYm8vbdg4TKCUmqY5Z84cJMUDOJEA41DWYSiEcJsFbdiILBFy+62ycbDCTfiavQMRfbhpmkdFBw5ixEzTTEhIKC4uRlIM80TGgRLY4zEbvUyhxH5jbdiIMBHaQ2DjoAnDMIzjuQMHJw4WFRUlJiZyzg9UGbO13dAZKDLYe1cbNmwitHHkF3TG2OTJk3/xi1+Yphm+ZDMosVFK6+vrH3jggdCKCuzAmDFj7r333oNglNAwDOO+++5raWlBe15kJUIAmD59OgCYpinL4b59lIDB+I5OU7b1ojZs2ERoY/gQ4fnnn3/jjTdGvPGvv/6acy5JUgj9JHZg/vz5N910U8Q70NzcfNdddw2RCAsAs2fPPqCzUC9a08P2+pjD1ovasGEToY3hAFzQJ0+ebBjGAcUADCqKybL82WefwWCOJNiB6dOnG4aBZ0WkA3gvX331ld/vD83Eh9L+lClT4EAMhIjSdoNxIMTWi9qwYROhjSMN9PhwOByTJ0+WZZlSGinVKDa1ceNGGCy0gDFGKZ0yZUpkOwAAsiz/8MMPcIAuneGL0bm5uXl5eQfUPiXgN3lFl6lQWy9qw8aQgNpDYONAiRAA8vLysrKyDkKyCSHkUUo9Hs+WLVtCEyGllHOemZk5evToyDIW3sv3338PBxjkF/64TZ48WVVV0zTD7DbGC1Z1my1+JlOwedCGDZsIbQyDGUMpAEyZMiWyykMknvLy8rq6OkIIYyw0o0yYMMHpdIbPKGEycWdn56BMfChEOHPmzINovLTd4BzsgF8bNmwitDGMMGvWrMiyBTLfpk2bkJCGiFEGZeJt27Y1NTWFZuJDuUHsdpjkzQEoAY/BK7uYautFbdiwidDGMAFKgdOmTYMhMKStWbNm0GaRUWbMmBHZDmCzaCCMeJw+MmtsbOz48eMhbH0yMt/OLrNd47Ze1IYNmwhtDAtgaF1CQkJRURFEzkAouAd5KISch4zicrkmTJgwdEwc+deMUgAoKipKSUkJP/ARD9rabhA7aMKGDZsIbQyX6UIpAIwbN+7gcqMMLPpwQkhLS8v27duFcDYQEQJAQUFBZmbmoErUA2Vizjn6rEZcL9orlD6sMQEgBDp1VtVtqsTOsm3Dhk2ENoaNRHigC3o4QOIpKytrb28Pnc8FmW/q1KmYriyCHSCE7NmzZ8eOHTAEnjKIAwqlxy6Ud5hdOpfs19SGDZsIbQwTIEOgp0zEmw3fPocGwoh3oKSkxOv1YnhGZNs3DONAQ+lR2N7aYdrVB23YsInQxjACZhadNGkSRNRAiILmunXrwumAEEkjaCBE5sMORPC+rFJsdnZ2QUFBmN3GMrxtflbTYyrU1ovasGEToY1hMlcoBYCcnJz8/HyIdCS7aZqD2udQa5qcnFxYWBhZxsKm1q5dC0MWQThx4kSHwxFm4CN2YVuH0WNwyZYIbdiwidDGMMFBLOhhSmOEkNra2oqKitBEiHRVXFwcFxeHVr1IdYBS6vP5SkpKYHiE0hMCHKCsw5SIHTVhw4ZNhDaGGRGifS7iofQlJSWY6nrQDqBeNIKOnXgvFRUVtbW1MAQuo9ggGlbD14s2eVmtx46jt2HjcMBOum3jwBb0iEeyIw9hhs9wik5MmzbNNM0IiqRYv2LDhg2MsYgXncDAx+jo6PBD6TkHQqCsw/CZPEq2DYQ2bNhEaGPYiIOMMbfbHfFI9vBTXZumqarqKaecIklSBJO/YFPhMPHB3Z1pmoWFhenp6WFGXlICjMO2DlOxy/DasGEToY1hRYSc8zFjxmRkZEQwkr2XfW5QT5nExMTt27dXVVVFMJwfizp98803MGSh9FOnToXwqtKjXrTea9Z7mWKnVbNhwyZCG8MHWE5v6tSphJAI1sJFPtu5c+eePXtCS4T4VUNDw7x584buNiNOhIg5c+aEPSBACGxtNzTGFdmWCG3YsInQxjBDxEPpURrbuHEjVm8Pxz5HCIm4AhOJdigSyqAtEyXCcMRoSsBksL2T2XpRGzZsIrQxvIAUFf6CfkDAAL5wixMNDWMNnRidnZ0dZg1hFAd3e8y9PqbaelEbNg7bq2oPgY1wFnTOeWpq6tixYyGiHiXoqLJ+/XoYsgyfRxCihrDL5Qon8BHvv7TdMBkndhy9DRvHg0RIKY24bBFBcAuOopUXV9vI6g9RaTlhwoSYmBhUZkZqhAkh7e3tZWVlEIZ9TpKkoVCKMsaGyDSIvUV9cjjjRglojJd3moodPmjDxnFChEO3AEUcuAQPtw4TCzjnjLEhom3DMABg8uTJYS7o4U8ASZLKyspaWlpCF51ARDbC7/DMcAi7Kj3jQAns6jZb/Mwh2URow8axToRoO5k3b94VV1yBifmHg/xHKe3u7u7s7PT5fG1tbbW1tfX19Xv27GloaBBLMCEExaMjKCaiJM0579uNqKioxMTE5OTklJSU6Ojo9PT06Ohoh8OhKEp0dDTKcwchVBFCTNNEd80ICvG9ik4g3YaYMDfeeOOsWbMiOGFM01QUZfXq1S+99BJeIrLbFIy8nDhxYjhEGCzDazIOBGwDoQ0bxwcRXnvttVdfffUwH6DOzs7q6upNmzatWLFixYoVpaWluF5LkoQS2OGU/5D/hGAqy3J+fv748ePHjx9fVFSUn5+fkZGRlJTkdDqH9NlF8I4gGMkeDmXec889mG47sti7d6+Yk5F9XgcUeUkI+Exe0WWqdrkJGzaOByJEn/Li4mLDMCKoaos48UiSFBsbO2HChAkTJlx11VWmaa5du/aNN9546623mpubh2L1DEGBmFcMALKzs+fNmzdv3rzZs2cXFBT0G9I3FGrSiNt0kdc3bNgAg+XaZoylp6dnZmYahhHZUHpJkr766isYAlcd7Pa0adPCibxEvejOTqNdYy7JJkIbNo51IsSdckZGRmFhoSzLEVzXhgJIJ0ICmzNnzpw5c37/+9//3//931NPPeXxeCKenXIgCoyLizv33HMvvfTSk08+OSYmxrqrwEUcWQpNhsPZC0mQEKV0z5495eXloXkIp8f48eMj7qojy7LH4wnTVefgEGZVenwBSjtMAGKToA0bxz4R4so+YcKEqKioYSsOWldhwSuCFDMyMh555JHLLrvs5z//+cqVK4eIC7FZ0zQzMzNvvfXWq6++Oicnx0p+lFIUW4/GmYfMt2XLFiwKHzq5GliKTkTWZ3XHjh0NDQ3huOochNoDAKZNmwaD6ZM5ACHQrbOqLlMhYLvJ2LBxuFnpiFALBF3pjhavUat8hlKsYRgTJkxYtmzZNddcE04OyQO9ELJgdHT0Aw88sGnTpj/84Q85OTnIi5xzSZJkWUYiPEpnHhIPhtIPwhOcwxBUpce5J4pORHy3xzkfMWJEOJGXyHzlnaxT57Id2WvDxvEgEeK6Fn55tuHJiLIso8/hP//5T875okWLIiUX4piYprlgwYInnngC3UPQVfIoFf4GogoIw1MGHVYVRZk0adJQTJh169YN3W5vwoQJbrd7UCkW72lrh0Ftb1EbNo4HiRDXNafTGaZP+XCGJEmoKV24cOHs2bMxW2ZEJAlCyJ///OclS5YUFhaie4gsy+QYyjWCel1N08IpOgEAo0aNGjlyJBw9SW2sRYxDqz2w3ES7xqq7TYUSZq9JNmwcD0QIAAUFBVlZWRGs5nMExRpkqZdfftnlch2i4w+ayuLj4z/77LN77rkHwySOMQq0agUqKyt3794NYXjKTJw4EUXwSA0FPqnm5uZt27bBEKjow1d74K1v7zC7DS7ZadVs2DgeiBCZb+rUqegycwyMIEaCFxUV/fznPz8UaxMGJmZlZS1fvvzMM880DGOYp6A7dJ7YtGkTqnwHJUK0KEdQbkPm27p1a0dHB+5mhkLtEY46F78s6zAl203Gho3jhAgRYfqUH11y4V133RUVFXVwUgtuC5KSkpYuXTpp0qQIFvwbzkSI9rnQw4WMhb6XEZSMsQNooYz4bgP7OWbMmMzMzNDto1602cd295gqtQMnbNg4PojQWs3nmNH4oUozKyvrzDPPPAh9L0ZouFyujz/+eNy4ccc8C8L+njKhxUHGWHR0dHFxMQxBUpsh8pTBfk6ZMoVSGiJvHAT1omUdptfk9Ei/DZQEfggBIn4fdCQtJ/Y9PsRXNmwcp0SI0Vqpqanjxo0bip34kRVxOOcXXHDBQZyL7qbPP//8nDlzdF0/5lkQ9wqdnZ2lpaUwWE4ZACgsLExLS4ts4gUc802bNsERDaUnBDjn2zoM+ciV4UUmYwBek/cY3Gtwn8F9Jvca3GNwPwMCZCCSJgAGB6/BxY/B9yM861f+o80RyK6EdfzgsK65qAAsLi6ObIqQYSLiEEJmz56tKIqu6+EHaKOJ8eabb/7Zz36m67qiKMf8nENK27ZtW3Nzc+iBQuabMmUK6hIitUXAuVdbW1tZWQlD4DIaZig9luGt97I6D1OOUBleSkBnoJk8XqVjY6VMN012UJkSAPCZfK+PVXebu3uYwcApQa/EbwTA5JDoIGlOCYJq3iY/b/YxmQADkCkUx8iCRP0MqruPDrcASsDk4DfAIYENmwgjLxGCxaf8WCJCvLXc3NysrKyqqqowiRB1qvn5+U888QQ6iB4Pcw4fPaYYDV10AoETJrJMDACbNm3y+/0RzwqEjz4tLa2oqAhC6v+RObZ2GH7Go+QjkF+UAHhMSFLJrBRlYoISo/Tf1Zoe8z/1Wnmn6ZT3E1sJAb/JZ6eoM5P37d7eq/bXe0xVJpoJaU56ed6+/O9VXWZ5p+EY3qZQAkAIeE1wUpidIm/rMHoMoLZoaBNhxBcg9Ck/xoDWLFVVc3NzkQjDP+u5555DL5tj1Ue0X2BOmUFFK0IIWpQjXv4pHFedg1Z7jB8/Pjo6OvRujxIwOd/ewZQjoRclAD4GM5LkM0aoUTJBCZVD4IdYWCEnSrqmwLW0zv9tg27lQs5BISTVSRkHzoFSMBnf4zFRBjQ5T3VSkwfkSEqgqts0OWqDh+1bDAYDw+QFsdJZmQ4HhR9aDZsFbSKMMFWYpqmqKtZ3PfYWfVxe0VEwnOUVZZELLrjgzDPPjEgw/tECjJcYtOiEEK3CyVJ2oFwFwTqIQx1KP9A8x3ITe3pYo+8I6EUJgJ/xs0Y4TkxTsDOEAIfeog8yIucAwOePcPgMWNusu2WCFRNNDlEKSXVSNDESgA6Nd2pcJgE2HRkjSQREcOReLxvOpEIANJMnOOi8dMfkRAmArG/RNZO7ZbsYiE2EkVYZjRo1Kjc39xgmwqioqPBHw+FwPPLII8O8/kZkgdzQ0NAwaNEJYVEeVLQ60MdEKfV6vZs3bx4KIsQG0VNm0Mda2m7ojKvyYZUIKQGPwc8coZ6YpiAFEhJUCRp8j9fs1kEikO6iKU6sZwIcCAdYkKlWdpkdOpcJoMyXpFK3ZQlp9DGfCS4ZOAeVEp3xmh4TKZ9xqPeFJfuSIAcfxLcHfQol4DNhXJx8fo7DJROTAyXQ6GXhNG6zpE2EB7YNZ4xNmTIFJaFjVQAK877QNnb55ZcXFRUdV+KgKDrR3d19BItOVFRU1NfXR7zoBKo9HA7HoKH0lIDO+I4uU6WHmwW9Bi+Ol3+UrjLOKSE84PbCv27Q17fonTow4ACgEDI1Sf5xlkqBEAKMgyqRmcnyp3s0RUblJ6S5KMA+ganeyxhwrCQlU/h8j4bqVgBgADIBSgJ/WkVDPAbJWKhSJQJ4UcE3qFM1OY4zYP6BEHyJp+9rgQANNsL7HIwdm5wou2RiMJAoEIC9Pi73J8PSwD4gqOMlIA3Qsg2bCPsHGgj5cZ9CAxNJ33vvvcfbUFjtc6GJEI9EHWNki06gqw56Jw3qqnMQao/8/HwsmBVaL1rdbTb7uOPw6kVNDm6ZLMhUA70FAACvwd7ape3oMJwSUSXAkD8O8G2j7pbIaSNUDIpgHMbEycsadOw/AIxwU6vUVe9hlADnQAB0EwzL3FYpoUHhiQN4LN/JhDgk8JnAOY+SiSwRDtxrct0Ap0RQYWsw0ExQKbhkIEAMznsMLhMik35GjwBoDEwOqhQ4Hm/cazCdg4MSyXIWAdA5eDROCCQ6ApcjAD0Gr+4x/SZH6Vbwt8nBa3AgxCmhTynhwD0GaCZ3UCJROz2QTYSDLf0AMHXqVNM0GWNHPL/aENUwCue+UCZesGBBcXFxZMVBLEwfwWV9iLKuhBNKj/ESQ1R0Ys2aNUOq9kC9bugnW9phMs7JYfSUQaXorDQ1wUGRzDgHIPDhbm1HhxGjEHR7Cco5EK2QH1r0H6UrQjBKcdJEB9nr4wqAQkmaiwp5S2O8yc9kQggBvwljYqWieIlzAgCE8C1txs4uU5UIY6BKcGaGQ5EI9mFXt7G22SiKlaYlK9lRkoMC49Cms++b9fUtpkMCr8HjVXpikjw2VkpwUErAb8KubvM/9Vq7zhRCrKzGADQTRsbQCfFydpQUqxCcwjqDNj/b2WWubzU6Na5KgfAVzYQxsVJhnCxRSHZSEmR1SuDHmSohpN5jrms2FAkIgM/kDolMTZIL4+RUJ42SCRAwObT52fZO84dmo9vgfeNMbNhEuN9OOSUl5YQTTjjGygn1WuK9Xm+YUtHPf/7ziIuDw9zyipUUdV0f1D6HEyY3N3eIik6gq84QieNoIAxl/iTgM/nOzsOtF2UcXBKZliRDUHNICWxu00vajBiFmPv3hANQAI8JXzfoMSpp9zOvybt06NZBAjA5xCgk2bFvvrX6WZcWyBtucj4pUZ6QsG952d5hMgAKoHFId9DZqfsiLjo09uNM9UfpClhi8aMUmpXjdEv+f9drs1PUM0Yoscq+a7kkmJwo50bTheW+Hp2jhIeaVUrg/Fx1WlLveFyXBLGKlBstTU+WF1f5a3pMVSIEwOB8QoI8KVG2CpQA4JLI9GQFAFYzrnHuJKRb52NipbMyHYL+BaJlKTtKmp4ov1ft39VjOiXbv8YmwoHXtdTU1LVr1zLGjqxvCAYtjB07NiUlJeKOKo2NjTCYDwhjbMyYMaeddlrEqev7779vaWkJncY6zCEyTXPkyJFjx46N4BBhU9XV1bt27YIwik5MnjxZUZQICs3YgZaWliEqOoH6gNA1hJF+qrrMVj9zHUaPRAz7K4iRkp00ECBBwOR85V5DIf13gwNIBJY3agHLHAAhoFIiEfAxSHYQh7RPGmv0Mj8L+FiqFJIcBE10lICf8XpvQHQzOU9zUvEVB5iSKCdYCDWgPuWEEJidqlBCTh+h9uoVAJgMElR6QorySa0/SiZCkL10lGNMrMwBOO/HCZZxiFXoZaMcf9vu85qcAqiUJDtJv8ejJ9GuLlMm4NFhRrJyXo4DVcQ4MtYjASDeQa/Md76ww9vi5wqx7YU2EfansgOA0tLSuXPnDpM7X7VqVUpKSgSrkyOlhUmEl112maIokU0rquv6RRddVFNTE6kGn3766bFjx0YwpUuvohMh1MhWT5nIFp2QJGnr1q1tbW2hLZSHovYInUEQ18/SduPwh0yYHPJiJAj6p1ACNd2s3jNIvm+HtI/SkTCQQdNdFGCfSazey4VYFqvQJAelQR1ju5916/uSqY5w7fsKAJAFd3Wb1d1mmosWxskikCNGociCPTrf2mH4DF6cICU6JOQhDpAbRVGqpgR6DH76CHVMrKwzTgmRCPhNvrXd6NR5nELGJ8gyJRIBk0O0QickSN826k6JRMskTqEm750K1eTAAUyTt2rcYDAuXjovRxXsSAF6DN7gZRQgK4oqlCDLOiUyf4T6WqUfqO1OahPhYPrDIwhc/lJTUydMmBBBgQxFja6uroaGhtBrN8o3F198cQSvjg4gu3btamhoQNvnoUuEnHPctRyRSHakqNCi1UF3ACMII06EaBccN25cbGzsQG6u6B7pMXhlt+k4vAo0zkEmkOmWwOL0X95pGhwcIYPc+3WGJFZPGQIAUO8xkTFNzlOc1CosNvi4xrhbDniTprspWKIaGOdLarW1zQbjwIBfX+AcHSsH/HE4AIGaHnNxlb9NYzqDsk7pxtEuSoARoACUBtoxGCSq9IQUGQAUSgBAZ/zlcm91D5MJaAxmdZsX5jqwsxxARIZojC+s8AKHq/KcSc6A6bRHZ6/s9PkZUIAOnccq5JxslQBhAe9WvrrJ+E+D5jU5cJLsIJeMdKS7JYyeLIiV0pykycePVNo8G0cBEQ4HJ0nO+VBEpxFC6urqWlpaQhyGYtCkSZPGjx8fwbrEeCMlJSWaph16zjBUHaempo4ePRqGIJI9/KIT48ePj2wHhrTohLV04oBEyIEQKO80OrTDHanNABwSiVcJ8hh2rtZjSgfurcM4OKRAilGkNJ/JW/wsGF9IegmLdZ7AhDQZRMs02UnxNByNrxv0FXv1WIVQAj06dOt8nwqUQKfG3qryd+s8WiYaA01YMjkAgS6dG5zLNGDte73S75SIWyJxKmnxs3ovi1cJ56AwqO5mjIOwJhpsn1mxyccTVRKr7ptmTT6+x8NVCoSAz+QnpCvxKsU0AoTAplbzX7v9Lok4KSEEGn3s8zr9mgIJIygkQjLdtN5rqEcukbqN4U6ERxy4WmFC5MgSIQBUVFSEVvrh1c855xxCSMTLLWHSskOnDZRsCgsLQ0g2BzdElNLu7u4tW7ZAGJ4yo0ePTk9Pj+B2AYLVj4eo6EQ4GQTx4ZS2m4dfNcI5qBJxyfuuq5m8I+jeckAqVoNDvEoSHPvObPbxbgPkYHqaDLdkuV/e6GWUEAAwOCQ5iCt4SUKg1c9W7dWjlYBBUaZkXxQ/B0pgxV69TWMxMjEBNMZTXRImsgkyFhP2S41BTQ9jHHTGdQ5o/+vSOVoic6MlK+V3BumWEiDAM92SYtEP13sZAFcoQfeiSYkyD5pIfSb/fI+fc9AZ9wcuTXZ1m106i1UodixBpWDDJsLhjCGKTsNm0RkyRLNIkPPnz4dhnDNsiHKjo9C8Y8eOxsZGlPlC3A4GIcAQFJ3YvXt3RUVFxJUT4WQQ5IE8ZKy621TpYXWyR32gQsHCg+AzuZ/x0LlRiKUakYh8N0xIdVIrczR4TY2BIgPj4KCQ5twXX+gxoMW/LxkNulyyYFx8abvhMXmUjH40ECWTpCC/om9tWYfppIFULxwgwyUFpUXUxzIx0BRA5yBTSHXSJAeNV4lTIjEKiVVIvEqSgvyKaPQy4Rpgcshw7y/CegMbWY1BVhRJdkpilLo0NsIt5UTvO7hvajrZrrFsE+Ehria4Cg/RfhmbVVU14tFp2FRoKsL1PScnB5f4yEpaPT09WN7v0Nd3bAFVfJFUzR1g0YmId0AktRm6ohOhMwiiJnBHp9llHJlyE32JmYesuofukbrJca2nQDCEgUFvT5k6LyPACRCTQ6JKElSrsMi6Da4ENLKQub9lcVe3KXxxDM6THNQlUx4cq909ZrvGHFLAKVQiZIRrH00yDo0+LmLYdQZTE+VpSXK6m6oDZzXFnKJNfiZh7ArBZiVLs7zRy0Tq8BSHTIK+vgCQ7JJ+li/1+3AxCpMBGDYN2kR4oMuHCGw3TRPL2w71RTMyMkaNGhVZKsLwONS5hSbCuXPnOp3OCIYEoCfk9u3bGxoaQktaYQL7NnHiRBiCwMQDLToRcak9UgrkgaRYWZYHerh4za3thnQkKjAQAjoDg4OIsHNJxEGJ3+R987NQAl6TT0qQ56SozX6z1c9b/LzVz/b6GABIZJ+nDNJDo5dJQeVnipPK+wmLDPOpMg4qJVZh0W/yJh+XghGNwZxt+wanGgtWAATlRUi1xPB1aKxdY0EPHbgg1zE5GA7I9o+FMBknhNCggbBFY516QCfMOLh7N8vbtEBsIgfoVZ2KDDy8JDgaPQazS1bYRBgu/+GSZ92Yx8TEJCYmJicnO53OpKQkVVUjG3RIKTUMY/r06YqiRFzpt2vXrurq6kFlsh/96EeR1cthUxs3buScH3rOMCG25uXlwZGIZBdBCFh0IoJMjE2hp8wQ7bdCZBAMLMF+ttvDlMOuOuMBKxr3GhxNdBxAlUiig7ZphjU5y77hAjInRcmKollRgUdQ3mks2ul3UHBKJNW577l066zVz4K8wvuoGQOsYHKIVUiiJWSwxc+79H1GSgKklydqnZdL+7KhQqKDRlvC6ht9zGvyKIl0G3xuqjI5UTY5EOCUEEyZXdNj7vWxJh93ULh0lFMI5Q1ehmUlOAeDQZqTWtkOm3UGu9Ur3SjGY/RK0kasEjbArm5TpranjE2Eg1Gg4D+n0zl58uSZM2dOnTp13LhxWVlZCQkJTqfzMPQk4lEBJSUluq4PpHNDGxKldM6cOUMhaUXKExKZb8KECaqqRjySvampadBIdlF0YihcdXw+36CuOgctRkNI2zMuwdvaDc8R0otSAK/Jm/0s0UF50EQ3OVHa3mEQGQjbl1mNUujU+AkpSlaUJAQySmBNkwHADU5SHEHvUwAAaPLxHgNUCgxAAhjh2icschQWaYDJkp37xeA3eE0tGIOPYfjpFnlRM3mzj6F1jhAwTZ7mpAT22Vb3eBjjAW/YGclK0J+FeAz+YY2/vNPQWKCsxJwUmVpSeO/pYYJuMSDS2my9hzEuKjISr8Gsm4kVjfqOTtMh7UeEPhMIgERBIkAAFErsgHqbCEPJBEiBqqrOmzfv4osvPu2001BL2WvNGlIdacRTaGJXMSpgIBEKlZbZ2dkRr66HXLV+/XqIhCek1VMm4pHspaWlXV1dR7boxJ49e4ai6ATnPCkpKUQoPSXAgZd1mPIRqkyLOdWqus0xsbJgqYkJ8rYOc0OrESUHZqTBwafzCfHygiwV49Yx6qCqy9jRabok0mNAipNSiwdmg5dhMKLJwSkH3D6DwiJv05hMAvHm6S5pP2HRwwT7GhziesuLrMuSPg0gEAQJ+yIXmUTA4JCgkHiVBMMO4ftmfWOrEa8SdN5knAuVKUp3DV6G/ccqjOmu/cTQRh9DPuMBv1YOQS9WQmBUDN3VY8aqxGSBY3QGUxIlrwnNftalc9xz2CxoE+GACjfTNBMSEq6//vrrr78elwxcoXA3LfhJuMwcLQgnPE7kDHM4HBFf34WkdejrO1IUhpdE3D6HQxR+0YkIAsd806ZNSMmR9ZQRofQJCQn9ZqTDBbrRy+u8R0AvKkRSlZKydvPU9EB1IZSfLs51JKhkU5vpMzghkKCSqUnK3NSAuwkHIISbHJbW6cF74Sjzibuo85okqL1MdpC4/YRF5jE4tkXIfsIiAG/wskBIAwGT8SSnZJW0GrzcKi8qlGRYil2IHN+MgyIRS/YbQKHTz8DkYDJ+YqoyKkYWbkFeg7dpAS9WTDKQYhFDGecoEfpNkCioFPZ4mMdgLjlwy7NS1NJ2s8HLVEo4cIPBj9LUs7JUbLlT59816T+06OjgY8MmQss1ZBmj62677bZf//rX2dnZuDDh2kQpjWw43WFfXwJOm6F1bkMUkyByhnV2dh56qhQUW10uV8Q9ZaxFJwbVMYqiExFXIK9YsWIoqo5Ypdh+4z1QmCjrMHwmRMlHpjoBhk80+djaZmNuqmLyQLZMmZL5mY6T0niHziWARAcRVrFgBk7yaa1/d4+JnCQRkmHxseQc9nq5TDkAMRhPdcpWYbHeE8hcwzg4JLCmq+6xEBKSaLqTApC+MQz4bbQlsgIAWv1BhxcOXoPrjDskghLetCS52+DV3WaUTIrj5fEJgShAbLhT514zkO+NAagSiVUCPM0BCCHF8VJpB7gl0qlzv8k7dLah1ZybShkAAYhVyHUFzm8b9SY/c1IyPkGekCDjA3XJxCFBncekxFaM2kTYRwlpGMa0adP++te/onnMMAwaxDEwgigBlJeXh3baHFJJK1I5w1DFV1BQkJGREdlc2xgvgZ4yg0YQ5uTkoMI84vEtLS0tEcwu2+sphAilR6f87R2mQo5kvTpMhrmsXsuNomj/o0HByC0TdzDGENNpYjw7IXzpHm1Nk44syAHcMqQ49z2XDp21aQxdWjgEA/KC39ZbPGVQgWnRfPJuPZCHjADQPjnbGjwBBSYQMBhPdkrO/eyLAYcXCaBd43UeNipGwj7LlJyWYc3TzYn4n4DP5CYHJahxxZsSGloAODPTcdoIoAAvlntre5hTIt80aGNjpWQnxRGLU+nZ2Q7rDkMoXd+t9td62HCIjbFxYEqdIWVB9BC5/fbbV65cOWfOHMMw0LPx2KBAK8Oh0+ZAK6yQtDDBacTX90hV18PnMnnyZNT1RZYnampqsOhEaCIEgIkTJ6KrTmQdhk3TXLhw4QknnKDremSVECgFDhQeisxX52ENXnbE80+idPV6pb+iy0RLWJCouMkDBeJFJECHxt6q8n/TaLgkgv4jBoMElcSq+5KF7vUxjxnI3iITgspPEozz2+sLBOQZDFKCMfh4YoOH6TzAeZizLT14LgHwGLxFY7KlvlIggjDoxlLnYftuCWBZg8Y4p8Gq9IalNv3OLrPVz0Tgg0MKxFEge/lNXt5pkmAgIJ5LCXTqrNnPZEooAa8Jb1T5moO2QzzGDP6QQOlg/kG1f1OrYbOgTYS9WZAx9swzz/z1r3/FdU2W5aPL+Bc+Qjtt4l3n5+ePGDEisho/NHdhRptI5QwLnSTsoIlQpEId9PiIF51ATl22bNm77767bNmyWbNmRTC/HT7NkSNHDiTF4m2Uthsa40d8+nMAmYDX5K/t9H5a69/rYwCcEpAIkQhIJFCfvdnH/tOgPb/du6XdcMtBgYlgahiJcTBYgDXrPIxxoAAmgygZEh2EBQm1zc/atYAClgHPcFHGwQyeuMfDSCCfKJgc4lUSq+47t8Fr9hiBczkABZLhpoxzkwMDYJzXBe2LnINDgl3d5ltV/k6NUQKUgEwCVYi/adD+WeFv8HLRcqxCouUAr3MODoksb9C2dxh4Ip5LAJr9zGMEYhxVCVp8bGG5d22zjmpVmYAU/NEZL2s3Xir3fd+iu20WtFWjvTSiuAG//vrr0UB4TBbjhaDTZjg5ZcIsXH5AwiiltLa2tqqqKiLMgVLgEEWyh190AnPKDEUCvN/+9rdnnXXW0qVLzzrrrNWrVx962KV4uCFKJ1ICBoMdnaYyPGLLkAs5kFV79fUtRoaLprlorBLwuuzU+V4fa/AGnFxclhIZKLdVdJrPbvOI1jwGd0qBFGgGh0U7feIrg4PBOQmqZNe3Glva9412t85F/Q1KoFvnz2/fV9RaYyBi9ZDqvqrXlzfoFpXsvvIO2LGyDqO2xxwdKyc6CXBo8fOqbrPVz1RKltRqX9VrQQGS+E0urHgUQGfwRpV/ZJSR6aYOiQBwjUFVtykHjZ2cgyIRnwkf1fhXNOrZUTTJQWUCDKBN47U95l4fI4TYLGgT4X4siAah559//vrrr9d1XVGUY3X4RKHX7du3DyqTRTwmQZT3i0jOMDQQJiQkFBYWwpGIZEcVgtvtLi4uhiFQIJeUlJimedNNN33yySeffvrpOeecs2rVqohwIQxclR5TnOzuMZt8TB02noTYC1y4a3pYVTfjgIlEgQBIhCgUMN6818qOSstuy4ChtjCwkeLQ7OfWgy3B8tCtc+vrYT2RAOj7n0v7JPBs1/YbPLlX0V0OTol4Tfi+RQ8a/IgavIseg3ft6zO3XhpDRCSAym6zossUJacUQqx6bM5BIuCWSafON7UZLBg8TwBkShyUAIDNgrZqdD8JyTCM3/72tzfffPOxzYKC+crKytrb2ymlA63yQypphY5fPFC6KioqGigG4KA7SSn1eDyYCnXQCMLRo0ejq05kmZgx9sMPPxBCPv300xdeeCExMfHTTz+dN2/eoetIwymdWNquGxyGm1UAF26VgluGKJlEKSRKJm5ZhN/1b86kBBTLD9mfJq1f9eKqECf2PbdvTQx5/9P7vR3kqigZbyQQBIlUF+LSSGoOMQ4yiZJJX2suhkLKBFwSsQ6XQva529iwiXAfC5522mn/8z//E/EyQ8NTIoRgMPuAFcmDklZRUdFQSFqDlvc7ILEJ/Voj7ilTXl5eX18fOpIdb2fq1KkRyZhqJSpCyJ49eyoqKpBff/Ob3+zatSs+Pv7TTz89/fTTD2WiYlfj4+OxdGLfh0sJ+Bkv72TqcM25heu79YeHcYr4CfEVP5ATD+hcHt698Eice+jDZeP4IkJc5uLi4hYuXIgrzrHqGtOLPEInkhaSVmJiYsQlLa/Xi54yw7noBABs2LAhzLiFIVIgb9682efz4Zzs6Oi47bbbAMDpdP7rX/8644wzDpoL8eEWFhYmJSX1fbgoclV1mS0as+uV27BxXBAhKqAefvjh3NxczKt57A8fpYyxjRs3wsBKP1wcRXW9yK7vFRUVdXV1h84cKNlQSkOU0zsUhJMK9TAokNFZSZblzz777MUXXySEqKr6r3/968wzzzQM4yDU+NY8CQM93K3thp1kxIaN44IIkRImTJhw6623RtAxcjhD6Nx27twZgoqGVNIS8YuHToSc88zMzIKCAhiyVKiDFp1ITk6OuKtO31KRuEu79957Ma5RVdWPPvrozDPPPAiTNjaInjK9v8JiRgbf2cVUavsT2rBxHBAhLmR//OMfZVmOoAJwOEMUekWd20CrPEpakS3G20vSOvTRFkUnnE5nBEtfhe9ViyMzbty4uLi4yHZAkiS/329VIGOvOjs7b7jhBrRqOxyOjz766KyzzjqgWHvMFyFJUr8PF6dDRafRrjGZ2kuNDRvHOhGi7/7kyZPPPfdcxtgx7yNjJUKkotCeMhkZGfn5+UMhaYWOXzxQIkRPmcg6qgDA1q1b29raQuwVhq4DQoG8e/dua8uoIF22bBlmezAMw+l0fvTRR+edd174OlLsc05OTr8PF/8q7TDtGq02bBwvEiEA3HnnnZIkRXAVG+awJpIOEUoPAMXFxW63O+KSVltbW1lZWUSYw1rzIeL2udBetdYjh0iBLIpOWL9CYe53v/tdRUWFoiiGYaiq+u67755//vlh6khFRZG+CeEwMViXznd1m6pk60Vt2DjWiRAdEFJSUi688EIhqURqFYsUIl7dEHVumqaFU3QC1/eIS1plZWVtbW2HXl0PVXwOhwOLTkQ8kj20V62VlobIVQc70Ou+cNB6enpuuukmCLoLSZL07rvvXnDBBeFwITbYb1V6/GtHp2GtwD58t3QAIsEY/hACtiBrwybCAyNCADj//PPj4uIinig5Uoi4zRIXvsrKypqamhAkh4cNaXm/Q995YMfy8vKwQlZk9beDetWKKZSdnR3xohOhFcioIF2+fPnTTz8tlBmU0nfeeSccLsTj+xWj8a+t7QYd3sZyTD/tZ9xj8B6D9+i8x+Aeg/tNjlnThnPvbaq2ESlEwJiHy8HFF18cWamLc15TU2MYRkSWxaSkpLi4uAh68YhCryjKDOQ6j0sthtJHXNIKJyYhzA0HZsscolSolZWVMJjLKABMnDhxKKoWt7e3h1Ag4/3+/ve/X7BgwZgxY1B9jVx4ySWXvP/++wPlYEMJMiYmpm8oPepF2/yspoepdJhm3iIADMBj8BiF5ERJqU4arRAChAN4dN7kZ/Ves0PnmGlsuN0CVonyM1BtLyQbw4EIcQ3NyMg44YQTRIn5iCyg1dXV48eP9/l8h95D0zQ//vjjH//4xxGvRRfaaROVlunp6Tk5OUMhaW3atAkip3Edokj2kpIS9KodNLnaEFUtLisra2lpGUiBjB96PJ6bbrpp+fLlmKYA+7B48eKrrrrqrbfe6pcLcV4VFhampqb22mBhGd5tnWaPwYdnUR5KQGPgoHDyCHVyohzfH5906Xxru7Fir96uMeewMXMSAELAZ4JKYXSMVNNj2uZXGxF4Iw6dZgDgxBNPjI6OjpReVCygPT09nHPz0KDruqqqWPE8smpbCKPoBADk5eW5XK7IesoAQF1dXUVFRUSoa0iLBof2qrV2IHS6zoPuALrqhNgAodT+zTffPPXUUxhNgQ6ulNI333zzuuuu69ePNEQoPd5BWbshDctC5QRAYxCnkOtHO09JV+NVimnDRIE9TBsWo5BZKcrNY5yjoiVR0v2I87fJwWPw7Ch6XYFzRrI8TDpm43gnQsSPfvSjCAoTYv3CQhbkEICnjxkzZsSIERHM44xNdXZ2bt26FQbLKYMh6hH3lCkpKfF6vaFjEsLTMhHGWGxs7Lhx4+CIFp2IeNViRPiuOr///e+3bt0qy7LIi8QYe/nll/stojKQmyvqRfd62R7PMM0vygBUClfmOdNdUqDaAgdqKbBHCXAOHMDkEKPQK/OcI1xUY0fYJkcIeE3uluG8bMeNo51ZUVJVty0O2hgeRIh7YcysEak1FJfCDRs2cM7R4fOggQqxKVOmoGNkZEWNHTt27N27d1CnTSTCCKJXzrCIjHZRUVFycnLEU6H6fL6SkhIIw0BYUFAQ2c0KSoGc80FddUT3fD7fTTfdhEfiUCBJL1y48IYbbrByochIh2L0fgZCDgBQ1mEMT2GFEvCZ/IRUJc1FTR6ohUQI6Izv9bI6j7nXy0we6DlWb3BI5JxsxxFmQQCd8UkJ8q1jXTNTFKypuxdr89qruI1DxiHZCNGaMmLECEyLFSm9qCRJuq5j1Z6ISJkRL7mOi+CGDRsgWHAjxPKKBsKIbo0Hj1880IeIGT5RSRgpIiSEYCrUQYtOoKsOISSCFUvwGWHRiXAGCu991apVf/7zn3/zm99gT3CoGWMvvfQSIeSll15SFEXXdSTC7OzsvhnpKAHG+baOfWVdhxVMDm6JTEyQedBllACsb9H/06B7DI7VE2MV8qM0ZXKSzIFQAgwgO0oqiJG2dxoOicD+7poD2Q57BWDw/as0IPuiMGo9pd8G8WAJyGkZaoxCDQYyJX6Tt2lcoUD61H/o2zj+OdDjIMFLW+8ItwJc1Dbcv2Mk6LCzr/2By1CI9nmfm+V28YpjQCLE93/27NlRUVGRNRBWV1dXV1cf+kI/RHmcEYM6bWLnMzMzI3h1kTMMPWUipY5G+1xk9woAgF614ehv0dgWcbm5pKTE4/GEqUBGBen9999fWloqyzLegpALX3zxxRtvvBHlQhQBJ02a5HQ6rTMfr1HvZfVeUx1+5SYIgMkgXqXxKiEAwANa3H/t1jp1Llb/Vo0vrvZv7zA5mgwZMA6jY6nJgQD4Td5jBH48A6QTJwCa5bAeg+ucEwsr6Bx6DO4zQOeBH41zj8G9Ju9FtISAxqFT4w5KomTCg51s8LIGH/ObXOP7aIzgpTn0GNxvcp2DwUHn4DG4z+Skv4gLAqCxwL3gv9iax+ReAwzOdQ5+k3uN/aRqnUGPwTXG9WD7A9WbpARMAI/BPQbXGeicY5e8JsezbBvnUS8R4vs/FAbCLVu26Lp+iFXXhy6PM+rcUCIMceO4kiYmJkaWCAkhu3btqqurwzs6xPtCZsW9whFJhYqPeEhDLUP7rPY6xe/333TTTStWrBDadeyVaZovvvhiVFTU008/7XQ6DcPoG0qP/qJl7abGQJFhGEqEHEClIAV4EAhAu8Z0xqMVYgRHyEGBcbKm2RgbJ0OQl0a4JZkQxmF8vBytELxTxqG03ehlPsRy86NjpUQHxREghNR7zd09TKVgMNBNGBFFC2JopluKUwLDq5m82c+qus3tHabGwCEB40AADAZjYqQYhSQ7qMOSm0AiMDtZcUhQ62F7PEwhQAhoDBiH7Cg6OkYa4aZRCiXADUaafOb2TnNHp0kAZGqR5AAMDgWxcpKDoDRsMNjQalACUxKVwlgpwUE4kG6dlbUbG9tMjCTxGDwrSiqOl7LckkMCk0Odh61t1pt9TJX2UwMQAI/B41Q6IV7OjaaJKlWlgNDZofHdHnNbh9ns4y7JlguPZiLExQWzgUTWJRI9/Q6xTXRwLy4uxjzOkY1Oa2xsHDSRNADIshwdHR1xrezatWt1XY9Um0lJSaNHj4YjkQoVNytJSUkRr1psDbUMf5eGCtLvvvvu8ccf/6//+i+hqsXQINM0n3rqKUrpk08+CUFPmV56UYPz7Z2mMlzL8OLSzzinhKDCMCdayoqi1d0sSiboJmNyUCjUe9mSWj/joDGuM+gyuELBb/KpScro2H0uuHUedAsCbmk/TiGXjXIqFmHnpR1eADAYOCVybrYyMVGW+ky2UTHSjGS53sM+2q3VeZhDQsbiZ4xQ01y0l1IxK0rKipIA4INqX3U3dyqkx+ApDnrGCLUoTu7Vdm40nZ6s7Ogw/rVb6za4bPHm5RzOHKGkuyTr7ZybrWLj4sEWxsnZUfr7Nf5ohSzIdExJkq3XyImSJiZIr1X6az1MFY0T0EyYk6KcnKbE9glQyY6C8QnyvHS+rF5b1aQ7qW3sPDqJUDj7RTadNLazadMmTAdzKCsjym0o60Q8Om3r1q1dXV0hRA1c4qOjo2NiYiI+Po2NjYWFhejfeOh7BVRuR9ZTBiPZQ3vVig4UFRXFx8dHtgN9i06Ez4WSJD344INnn332+PHjxcwRXPjEE0+YpvnMM89gRjoxr1BIqu1hjV6mSsNUHJQotGusS+examConRK5Os/5Vb2+qc3wGFyViIzh6iZfsVcX+kxKiEMCBlDTbeTHSIwHrIAxCmEBr7QAS+kmPzlNVSgxOAAHicLqJn1nt+mWiEMi1+Q701wUgJucW7mQceDACUCGW7o637mw3Nvi55RAlEyjFYJaWbq/JY8DMM7RO9dj8IIY6ZKRTrdM0N9VHC9se2Pi5J+p5OVyn84DNiGTQ4xCYhWKraHa9poCR1SwXAgPPlkgMD1Zqew2ZyYpI2MkSzc4IcTk4JbpjzPVl8p9YsPhN2FBlnpCioKH0f1T0aK865TIj7McBGDFXt0t2zlpj04ixGjx1NRUiKinjNfrXb16NeYIPZTWNE2DIcjjfEA6N0VRDqLc66CS1t13333PPfdEVniKoDgoItlbW1tDe8rgRdFCGXFXnaqqqtraWjjA2BWhIL3xxhtXrlwpWhNcyBh7+umnJ02aFBcXZx03XEm3thsG5w4Ypht8iUCPwUvajBPTVPQaBYAohZ6b45iVIn/fYpS2mx0aUyhRKETLxCo5AQAFaPZzTEbKOVACCSphFnHTb0JWlDQlSeEAEgEg4DXYykbdLRGNwQW5apqLmgwoJRKBNj9r9nMAHq+SFKcEQBgHnYFbJmdlqq9V+g3GU6NolNzPzESS8xi8S+cm5xku6fJRzoBClQTuq11jEoEYJcBqJoc0l3RqhvKv3ZpbJpyDwSHJQZA78aAMFwUAg/HdPYwSnhstCxmUA1yUG9DONvtYs5+lO2m8gwAAipgZbprsIE1+7qDgMfn4ePmEFIUFKJlojO/pYToHlwQj3FQiBGM3UeQt7zJb/fuJqjaOGtUoAKSlpSmKEqm9vNA6pqSkJCQkHEo6aTyXEIKL7BDp3I4UIm7MG4q9gohkH8irFvavehFxBfKGDRsMwzgISzNS8po1ax555JH777/f6suKJkPO+fXXX993adYZ39FpqsNVL4rikUMiXzfqeTHSCHdAsMNlPs0l/SRLOjmNb2rVf2gx9vqYSolsza/GgVLSonGUffHjBMd+SksGcEqagnEXKGCt3Gu0acwhkVQnKYqTeNChdG2zvnSPZnDgHGQKY2Kl83McTokgw+VGS0kqafZDm8Zf3emLVuDcbKdEAmJ3g9dcukdXKHhNrjOQCbkgR3VIRMip5Z3mV/X+No0DwKho6ZxshxsVvwCTEpVvG/UeAxQKjPN0FxXSPG5laj3mv2q0Rh/TTD4/Uz0lXWXBtKuUAOPwZZ22pln3mRCrkptGOxMdBE+UCDikwJJFgMxIljlujwg0+dibVb4Wf2Dokhzk7Cw1L0YO7B8IjI6VVjTqijx8Z45NhKH4ICMjQ0gAkVrfc3NzsaTD8GQOXNlR5zaoqIHZbYaObCJI7REENrhmzZpBDxvSohMotR/c3WHHHn744XPOOWfKlCm9UrCKnlsJhhLY1W22+JlDGtbLGQXQGX+t0nd+tmNMnCykPQwwiFHIiWnqjGRlfYvx7V69S9+XX40DyAQ6Nd5t8BglMKoJKqEAPBihWBAjFcZLPEhIrX62pll3ycRvQJKDWsP+6jxmu8ZiFKpIQAE2tRoSgYIYqcHLWjXe5mdolezU+R6PMS5OwjQ9SDm7uszNbToaNXUGc1KUDLeEWkoCUNFpvLrTRwiRCQaHGColF+Y6UMPplEimWyptN9CEmeGWrFrQVj97baev24AoGRiH2h4GllAHQshX9dpXDVqMTKJk6NZZu8YTHQEe1Rl4DY7pb1wSJKqUBB1ZO3S2x8NVCgoFmUCzj31Qo52eAW0aa/KxVj/v0JnDLtd19BKh0+mMeJ+Gc3V7FDV27969a9eucNiou7u7q6srKSkpggaw4T9KGK4waCpUFK2ysrKGYdViPEvX9RtvvHH16tV4R9Ye9tr54Rel7SbjhMCwVnBxAJkQrwGvV/qLE4y5qUqmhQyQDh0SmZOqjIuXPqzxV3SZgtopgNfgbX4Wo0h4j3EKDUjABAiQeekqAcIwezeB5Q261+BRMuGEi1UeZb4FWY40p1TWYdR7WY/JFUq2tJmb2wwUJSVKMNhfJuCgkBcjgSUOr97HXDJ1yQG5c1qyHLg+gM74kj26yYmDouIRXBLZ3mn6TO6UCGqDkxwE71SVSJqTBqiOAyF8Wb3WpQcyxJockp1UXJcQaPCyb/fqMTIBAINDlEySLQJxl867DC4FYxaFOMgBCmLkm0bD+lZjdw9r1zgA6dL5u9V+xjkASIRgQh8bR6tqFA1g/LiR5/FON2/e7Pf7Q+vc8EhN0zo6Oo6rKRV+JDvyyoQJE4ai6ERHRwfqFQ7a0owK0vXr1z/yyCMPPvhg6GB/QsBv8p1d5rAtN9GLCyUCEoVNrUZZu1kYJ01PVvJjJEr2sTrjEKfSK/KcL+7wNfpMhRBc1g3Om/0sJzrAnTEqcUigMfAZMCFByo2WBG3s7jE3tRkuiTAOCiENPqaZXJEA1bEOSuakKnNSlRY/q+o2t7Wbu3pMv0mi5H1EAgAMgBBID3qNol9ro5dTAMbBb8IIN01zSlhMgwI0+5jBeLqLsODuBG9WY+AMbl1UiQCAySFWJknBnDmEQLvGt3eayJeoC0137WcAXt+iG4yraF9kkOqkMeo++mryMa/JXRIBAI8BdV4z0UGFIbYgVi6Ilb0G391jbu80yzvNNo07JYJqZFsUPLqJ8PipR2+ltzB1buhYUVdXN2nSpONtryAi2QctOoFG3Ii79W7bti1E0YkDUpA+8sgj55577tSpUweqUYV60bIOs03jLmn4EiElFi0oAHBAT8WSdrO0w8xx0xnJyoQEGekQ7WEKJadlKK9VmkADci4HaPIxIQS7JBKtkL0+7pRgXrqCPEo4APBl9ZrJAXcGMoV2P/u6UTtjhAOCPpOoUE1ykCSHMj1J2etja/bq37fqkuXVYhxcEkm1hE906rzNz9Cv0+Q8zUkp4YwHjIspLnpHkatXIUUOHO2LwIXHJjEZJDupKhEetBFWdzOPwXFMOAcHJWkWAjY539nFMDCGEDA5T3NRa8aZeg8L6JA5yAS+btBHx8hWhSch4JLJmDh5TJzsMXhJm/FNo96lM1WynWSO9KtxiOdjmSRCjhepPpyiE70O3rZt23EoNIeTCjVEYdtD78CgRSfCb8owDMwpE/o5+k1uDmNhkAF4Te5nXMf6EjxAMwDgkkAlUNPDFu/yvbjD2+BlEGQpABgVLSWo1AhGzVOAJh+HoNKPEohTaI/BpyQpqS4JWyYEyjrM8k5TbAsYB6dEvm00lu7R0JBGSIBrGScoEqU66Tk5jotyHMwa8M4gQSVxyr7psdfHPME8rhwgTt0vY4xMiEKJTMH6o1CCcZMSBULAa3BkMuEpg6gNFnXCaMholSRZNJ9NPt7mZ4KzOEBmkCZx8tZ5GSUBrlUlaPDyV3f66j0mJUCDqcxZ8Mctk1kpyo1jnClOqjO7yPBRKxHiitDU1HT8ECGmhPZ6vYMmkrYCWfP42SuEGcmOcagul2uIik5Eyq0XFaQbNmz4f//v/z300EP9KkjRHXFWiuI1+Rd1Adf8YfREAAwO8So5PcPhlIhMwCmTeg/7aLcf/fWReFQKlJDqHvOdXb5bxriUYBoXVSLRMmnXOBDgHCRK2jRuMi7RgJdmjEJcFE5MlQNiIgGD8f/Ua1KfbKsOCVbs1ba0GxMT5PHxcoabipSeJBhdNzFRqfeybxp1t0wCMp9LpmSfXFXnMU1LPrNeoeoNXubrk+5c6EgDLXiZRMDkZIRF4AOAei/DGEq8hRQHVS1x7vUe08/2yYsKJRluKtrXGW/yMTnoDcQ4uCSo9bCXyn1jYuXJiVJejCQyDOAxJocElV6Y63hph88WCI9uIqypqcHsixF3BhmeRGhNJD2oWhgP+O677zRNU1X1OBkijGQPp+gE5zwvLy+yuVhh/wR4EVHdo0b0scceO/fcc6dPn96vghTX8VPSVYnA0jrNOcwcR1HRNz5h3/vuoL29MzAOPVomrX7eofMUKRAVsI9Jgva2Tp13GpCgBhZ0h0TGxctxKkXDHgVY32LUepi1KDEHMDiYjBMg3Tpf3qB916RnuenYOKkwVk5Cj5XAloJPSVTWNBssmIcz072/4OVhVu7zmfsuQQA+rPFVdzMrgWFtDQogBZPpBApOSWDVuPYYvFVjGOOPCs9e8mKdl4nBMDnEyARdaRCtft6hcSEvmhw0BpxzQsmWdn1Lu57ipKNj5cI4aVQ02h8BD850SzlRtLLbdNjJZY5G1SiucbW1tbt37z5OVH+4qm7cuDHMcBG0e1VWVq5btw5LSh0netGqqqpBc6aj1nTKlCmUUsMwIkWEWAC5vr5+x44dkZqWmHTUMIzrr7/e7/cPZHfE1fOkNHVBpuo1+LDa8lACXQbr1hnjwAAYh1iVpjhJj8GF4g5/ugye6qQJKhV3qJm8R98nY1EAv8la/fsmc6JKpicrEHSS9Bj820bdEQymxGFRKEl2kKI4eVKCTAhEK5QA7OpmS2q157Z7v6jzM76v0oNbJk4KLGBsI8JThgCYjDf7mWxpvF1jguwBINUpUUKcMqgSOCRwSkCA57hpkpNKFIyAlyYYHOJUYg2CbPaxHh0Ek1GAEUFnWrz3Ri+jQRnX4JDsJC5pH3U1eE0/46KgR5xCRkbRaclKjEIUSlwSafXzFY3aP8q9L5f72rSA8hmCNZAZB2KrR49SiVCSJE3T1q5dO2rUqAg6OwxzoPUr3AWIUsbYokWL5s6dezwMDk6DTZs24V5h0BjKIcr7s2XLlkFddQ70vmRZLikpefDBBx977LGBvGbQ6DU3VSUAS2o1p0xgGDgEogzUrUOTj4+MCdjwKMD5OY6ParQGLzMYRw6TCBkZJV2Qo8o0WLeIQJ3HbNP2pZMmBAwOzT6WHxNQno6Nk9zyPtFx1V69RdsnDjKAC3MdOVE0Siboh/NGJd/UZkTLxCEBAdJjwNpm40dpKuaFAQJ+k/sZUAAG4JIhwVIMsU1jrX6OxaEoB4WSPV5uMC7TwOVmpyglbUaPAQoBDuA1+dRE+eKRDp1Bq581+3lJm17eyTjnKU7Jmsml3st0zlVC0JKHGQDEdT0Gb/FzvEtC9ovEDypsGSHgN2FqknRSmholE6dEAGBzq/5Gld8lEzRVcoDNbcbMFCVBpSLa0mMAsQsrHqUSoVBnffjhhyJD/7ENXPvQCyNMUQNr9Lz55pt79uwJR5t6bACLwodTdCLiFbLwuaCBMLI7MyS///3f//3hhx9CcDxy4Qmp6oIs1WdyIMPCDwJ9Qza16SSoQgSADJd061jnTWOcl49yXjLSedlI501jnLeMdaW6JKENJQCrmgzWR/ZFx1FEnEpxiScE2vxsbbMuYvApAb/JO3UWp1K08zEO5+c4piTKlIDJwOCQ4iQXZDscEvAA80JVt+kzuURQVUsx8yfOEYdEEh2EADgkAgRkCk0+tqPTFJQ/wk1/lu/IjaLRCklykDNHqBflOiRCnBIZ4ZYmJsh+EwCA8UA2tX2xiR5T3DLmDU9Q95MXuw1u8e4kIviSBMtCUSCUwF4fT3JQpxRIeToxUT43W3VLgcBEicD8EerY2ECGHQDo1lmd11QJ2DlljkqJUKxlS5Ysqaury8jIOLaFQrTwtbW1DZpIuq/c3NXV9dBDDz3//PO6rh/bcnOYXrWoXUxMTBw3bhwMQQK8SFUt7vUo8aFjDtvQekghF366R3PRIx9ij06bm1rNyYnmyGjJDJrfCJBMt5Tp7i1BIkNQAmua9K3thtPi/sM5UEKa/Bz2r2eLxy9v0HuCEQgQjM3/ukEvipMTHRQVgG6ZXDbK2a5xj8EkQpIcRKYYw8AlAn6Tr9yr4yfAgRIeTKwGABCj0JvHunp0rpnwz50+jXGZwFf1Wn6MFAhUIDwvRs6LkX0mVymx5t2mBD7f4y/vMmNkYnCSYY1NBGj0cfTuIQRMk6c4JdmSKq/ey/RgBCHj4JQgzaKw9Rq82c8lAjKFXd3md3v1OakK2jg5kBNS1alJSrvGMXFPtBKogcU4SAS+adS7dG5n3D6KJULOuSzLXV1dTz/99DEv7uDdbdu2bdBE0v1KEi+++OK///1vRVFCJN48BvYKlNLOzs5wik4AQFFRUUJCQsSLTmiaFtmqxVbyTk9PnzRp0qDkLeTCszNVH+McjrxciB14u8pX1W1KQTkVxRSTgxH8hQVtb5TA6ib901p/34xxEoF2P9MYJ/uzZq1nXwS94FRKwGfC21W+Tp3RYKl3k0O8Ska4pTQXlSgxA0RFdMbf3eVv9jMlGH3YovF2jaN/CgqUCiGJDupj3GNwCqBQaPTxd6v9BkNDJjEDXEVQi4uERAl83aCt2KtHy8Tg4KKQ7KScA/50aazdz2S6L4o/3UWxnxhzWe9lQl7EmhXxaiAAkXNo8rMeg2NovEsiX9RpW9uNwCBzMDk4JZLuohnuQCWNQPYcAmub9NVNhstmwaOaCHGVp5Q+++yzO3bsOPSqQMN8lQcA9EU80Og0PPfqq6+uqqqSZflY5UJkvu3btzc1NYVTdAL1ohGcM8JVp6amJuJEiMw3YcIEt9uNLjnhyIVzUtXzsx3aMOBCtBT6TFhU4fusVmvyMWQ7dKGUg78gV9X2mG9V+T7Z7Vdo7/sMWBwN3ubvvdFZVq+bfZw+OAeHBHVe/tIOX0mbYbDARa0MjZyxq9v8R4WvrNMUPrcEQDfh01q/32SSxaMHAPZ4mME5CXAPlHUY/6jw1fSY2FpQ3gWZACWw18ve3uX7d73mpIGkMIlOmuSgIrKw1c97TE6DHZYIjIqRKAGZBvrW4GVCXtQZz3RTlRICgdMbvUxjgdL2mGp88S7/F3Vap87I/jcLwe51aOzTWv/HtX6F2krRo1w1KoSAnp6ea6+99ttvv0W58BjW/qH16yAYglLa0NBw1llnffHFF7m5ubquy7J8jBlWwy86gRiiohObNm1CKTyy2zJ8WOjdIyZ5aHEWuXB6skIAPtztV4+0jpQHXfZX7NV+aNWz3DTTLSU7iFsOlNTwGHyvj+/2mHt6mM4ADV28P+HS3CdkBkSubR3Gjs79xEGrYtYhQafOF+/ypTml3Gia5qSxKqFAOIDfZE0+vqvH3N3DkNWsAqVDgh2d7PkdvvHxcpqTyhIBzr0mlLQZgkJQDtvtMf9R4RsVRUfFSMkOSikwDm1+XtVtVnWZPsZF3yQCHoO/VeVD7SsmV5Mt5bRUSr5u0FdLukgi0yLkRQ4KJQ1e9maVD4LeQ1ipQ2TtoQCEwNcN+oYWIzeaZrqlBJWoEgHgJoM2jdf2mJXdrFtnTsn2kTkmiFCo/r777rvrrrtu0aJFnPOBfOqOahxidBp6Ue7YseNHP/rR66+/jk6kKE8fY3QYzl4BZ8iUKVNgmBWdGJTme1WlF9W+QnPhtGQFhg0XAgQyq+3sMnd0mta8LDyYkluhgCmte90L/tup82mJcpqLBkL9CJgc/lOvSTBg9CRmHZMJafKzeq8JfS4qEeKgAKT3RZFEW/z8y3qNWk5RKFEsnpaMg0oIByjvMrd1muJITEDqkIiVoSmBbp1vaTMsUhpR6H7PpaLLtGoUHJIoVwUygRY/b/TuO12mZL+q94FBBp/Jt7QZm9sM6xTHLqmU2BrRY4oIIZh949VXXzVN8+WXX3Y4HIZhUEqPGdEQJYC6urpBE0kPuvpXV1fPmzfvvvvuu+eee9xuNwAcM2Nl3SuEjiBkjI0YMaKgoCCyjIVjOGhSm4MTB03TdDqdVgMh7vkGLSYsuJAQ8kGNTx0evjMA4BhgD8b5vnQzVgb1GJwQYjA+wkXnZzp4IJAAKIEfmvVaDwvt8YHfKATU/grt8oHjTDjv56y+x/P9GavX/fYldZelwb6tOeh+M9N6OnKhEvJ0ISi7ZDLQI7BZcPggYosvpp564403TjrppB9++EGWZUopVuM7BmLte0WnHfQdoQio6/r9998/Y8aMRYsWeTweHCscQ9M0GWNH44ihYNTQ0ICR7IPm2h4/frzT6QzH2BZ+ByilXV1dpaWlQ0GEAJCfn5+VlSU+1DTtyiuvbG9vx4j7QblwapJ8QY5DY5zBsIip4LAv9aX1p581HcAlkbmpyoR4aV66cv1ol6hHSAh0auw/DZoaXjKd8C8a+qwQrNm38RBUNFBrva4Y+lsecs/Bwu6SjaNbIhRcKEnSunXr5syZc9ttt9155515eXlCohJL3tEYdIgSIUYFHGKYNo4DpXTr1q3XXHPNww8/fMUVV5x//vmTJ0+2yhY4YmIVFkM3bIcI5d3S0tKenp5wik7MmDEDJaoI5pShlG7btg1ddSLrw4x3NG3aNNzeofi7efPmxYsXp6WlPfPMM6GLNFm4UJEIvF+jARHlHIY7CABjEOskP85y9BK/GOcSIUv2aF0Gd9l1ZW3YEmEviefpp5+eNGnS1Vdf/cknn7S1tVFKZVmWJEmSJLSKHV2QJIkQEqk8zkgAlFJJksrLy//4xz9OmTJl6tSpd91113vvvVdRUaFpGo4YAgdtmI8bdg89ZUKreVF4mjVrlhjYCOLg3HrDxKxZsyCYcQ0A3nzzTUrp//3f/y1btiwcl2nkwkmJyk9zHSYPVNo7KpjQBB6tEA5gMI6BFhAIACArGrWSdsNmQRtHNYbkRcRlUawLaWlp06ZNmz59enFx8ahRo9LT091ud1RUlCRJ6Dk5/DWBhBC/319cXLxz584IJu5CzsBkm+ITRVFycnLy8vLy8/Pz8/MzMzPT09NjY2OTkpIcDoeqqoqiOJ3O4SkRXnLJJR999FEIj0183C6Xa/PmzTk5OREMIkRz3U033fTKK69EPEYFu71mzZqZM2fiJkbTtHHjxlVWVqLKdOPGjS6XKxzXJzQdbWkz3qn2S0eDXEgJeAyYmiRflOuwft5jsG8b9VV7DZXa1fRsHK1gHGKUodyR4n7fquJDuFwuVVXj4uIURVFV9VBMboeTCHVdr6ioGKKkAUKoQmGx32McDoeiKJIkqaoaGxs7PAettrZ20MQrACDLcnZ2dsQ1vYSQ2tpav98f8WY556mpqRUVFTExMagFXbZs2WmnnSb2Mbfddtuzzz47qILUyoWl7cbiXUcHFwKARCDJQZMc1CUDAPTovKaHtWnMZQcA2LCJMHwBEVeTo9QT5DCTrgAEFXGDumPYGEIOkCTTNE899dSvvvoKN3ayLN9yyy0vvPACip54wJdffnnaaaeFGTvUmwuHfapJDmBybjJATx8CgPVvbY2ojWOACOXD8QrtL+X06/dh/XPYrviHJ4fcQJxnHaJh6zUT/hANUbjIUOwYrKH0pmkqitLd3f3xxx9DMC0OKnhvvvnmjRs3RkVFhaPvRXthcbx8yUh4d5fPBCINb7mQACiEqLJ1qG0WtHGMQD78l8R1Cv9F9WkvpkR1U1+d6nEO6/p+DEiHR9HDtYbSo0pj2bJl9fX1whSKMmJlZeW99977/PPPh6kgFVyo5DnfqvSbAMNcwOJgJwOzcWziSAZxIwVi8BwhRFVVVVVlWWaMGYYRZvFbGzaGVhIixDRNVVVFHhxCyNtvv90rCgjJ74UXXvj888/DT7qLXDgmVr48z0EINzjYxVlt2DgiCo8js7jgRjs5Ofniiy8+88wzCwsLo6KiAEDTtMrKymXLlr355ps1NTURzxhpw8aBbRUpZYwVFRWVlJQgC7a1tRUUFPQtQoK+TtnZ2Zs3b46JiQk/XhbtheWd5ptVvkA6UFvwsmHjsODwOcv0ZUFcPu6+++5f//rX6enp/R7W3t5+//33//Wvf7W50MYRBLrDXHHFFa+//rrf71dV9a233rriiiv6nZZ48A033PDSSy+FqSC1cmFFp/FGlY8DkYltfrNh4/AR4eFWjeIe2e12v//++3/5y1/S09P7dXbXNC0+Pv6ZZ5753e9+d0ym8LZxdGH27NkQdOh96623BpL2kPwWLly4ZMmSA6pKhjrSglj5ilEuAlznnNhKUhs2DhsxHWYWRPXRv/71r5/85CeapmGazV27dn322Wfl5eWmaebn519++eUpKSmYpFSW5blz565atQo34NhCgMkZw0KsQtEq1h0RsGG9+kBZT/u2Kb6yEnCvxsXxvQ4LEQho46h8QwjhnK9atWrOnDkAUF9fP2bMmO7u7oESQeAMz8rK2rx5c2xs7AElFES5sKrLfKPKpzOuUDtdiw0bh0MiPKxEiGT2xz/+8f777/f7/YqiAMADDzzw1FNPdXd3i8MyMzPfe++9mTNner1eVVU///zzc845p998Lv0uRiFUqYdHyxrZ1DM2jjgLJiUl7dy5E1ntxRdfvPnmm0NnrsFpdv311y9cuPCAFKSCC6u7zdcqfToDhYA9k2zYOHaIEHfKY8eO3bx5M0pUkiRde+21r7zyCgCIxQKTV+Xl5VVUVIit9KhRo3bt2kUISU1NHTNmDHqrb9q0qb29/ZprrjnllFM450uWLHn33XdxhYqJiZk/f/4JJ5yQnJwMAN3d3evWrVuyZEljY6OVpXCZy8zMzMvLw5TNtbW1VVVV+DmldMaMGaqqouS3bt06zJmSlZU1atQodGpdtWqV0+m88sorZ86cKctyU1PT+++/v2rVKpsLjw0gpf3oRz9avnw5qujPOOOML7/8ctAdFc7Djz/++Oyzzz5Q3T5yYU23+WqlLRfasHE4iPDwxRFiQYB77rlHURS/3+9wOP75z3++8sorqqrqum7dX0uSVFlZefvtt48aNaq8vLypqamjowOXnrvvvvs3v/kNHnb66afffvvt559/Pv5ZU1Pz3nvvGYZx3XXXPfDAA7m5udar//znP29ubn7ggQeee+45sYphQtRHH3306quvxsNuuOGGqqoqRVE0TRs1atTq1avx87q6ury8PDzxv//7v2+99Vb8/P7777/sssvGjRsnLnTPPfc89NBDDzzwgM2Fx4ZECAAzZszAaVlVVbVixQoIIwgSa4zccsstmzdvTkhIEBXtw9oyEmAccqKln+U7X91pc6ENG0OOw0SEGIyVlJR00UUXcc5VVfX5fA899BAhxDAMFL+sK4WiKM8991wvgRIApk6dimtQXV3dgw8+eOKJJ+K3DQ0NTz75JOf88ccf//Wvfw0Auq6j6hVhGEZycvKzzz4ry/IzzzyDlIZb9enTp2PwPucclznE9OnTOec+n8/hcCxfvhx1uaZpTpw4URz/0EMPWTup6zql9P777y8pKRHiqT3Jjl6IQhn45wcffODz+cJ5rKgwqKur+9WvfvXqq69i7eUDUJ8gF0ZJP8tzvlbl00xQ7GRmNmwMGQ6T1yiuAqecckpCQoKu64SQb775BpWQSGwYRC+g63qv0xljUVFRxcXF6AWTmZmJLPjNN98sXbr00Ucf7ejouOWWW37961+jfKkoyscff3zllVdeeOGFL7/8Mi5epmk+/vjjo0aNEoXFc3JyCgoKCCGyLFdVVWExAVz+5syZI3Jho2hoGEZCQkJhYSHSNrbw4osvXnTRRTfeeGN5ebmiKMiR9957b8RL4tk4/OIgJlSbPHkyzop33nkHwk7rg3Pstdde++CDDw7Ig7S3XJjndEigM6C2H6kNG0e7RIjUgnm3AeCrr74S7peMsUmTJt1www29NEj452efffb5558DQEFBQXp6OiaTpJQ2NjZec801S5cuxYOTk5MfeeQRVEnJsvzEE0/cc889YiPf1dX1y1/+0ufzOZ3Oyy+//NFHH0VqnD59uqqqqKpdt24dujbgfh/lABQr165diyvg2LFjExMTRR/uvvvuJ598Eq/y5ZdfbtiwIT4+HgAmTJiQnp5eX19/VBSZsjHQpOWcjxw5MicnBwDKysrWrVuH7BhmCzgbb7vttpNPPvlAFaSCC7OjpGvznYt2+jwmqLZcaMPG0UuESAYoe+FasHXrVkEnjLFzzz33jjvu6Pfc9evX4+lTpkxBVSo61Fx00UUrV67EYr+6rl900UVJSUmapqmqWlZWdu+992LlW1y5/v73v99xxx2KonDOMSYM20SxEn9fuXKlWP5SUlKKi4sBQJKkhoaGLVu2YD9RONA0zeFwrF69+sknn0S5kFJaXV29bNmyiy66yDAMt9udnZ1dX19vrcto4yjTllDKGJs6dSo6TL3//vso5IWv7kavroaGhjvvvPP1118/UAWp4MIMt3RNgeuVnV6PYXOhDRtD8LIfnsugFJiamgpBNWl9fb2VI+fNm9dLrYQaTp/Ph/wEwazHuJosXrx45cqVqqqiqY9zfuaZZwpx84UXXkCKxUZM0+zq6sKy74SQxMREAEDtq1XsW7NmjejApEmTYmJi8JiNGzf29PQg4U2fPl30edGiRSjpYmZUSumePXvEt3YSgGMDOOt0XT8gvagA6hjeeOON99577yAUpIIL0130mnxXlAyarSO1YeMolQjFFhuCalJhP8Mw+S1btrS1tWH9GkVR5s+frygKIWTPnj01NTV4JGY9RoJZtGiRELbwXxQ3cfP+9ddf9zLRJScnOxwOdGFAemOMpaamosOnJEm1tbVlZWVCJ4bR02gi+u677yBYamfSpElInIyxFStWCOrFXzIyMsQN2m4yRzvwyU6bNg3VEps3bz4gvai1HUrp7bfffvLJJyclJYVTpGkgLrw637Vop6/H4LZcaMPG0UeEqG9sampCdpEkKTMzc9OmTSIpzJ133ikOzsrKqqysRNIqKSnBHGxJSUmFhYVIQk1NTWvWrEEDDLZMCHE6nci1bW1t1dXVYueO8YsTJkzAKvOU0t27d+NXU6dORbFPUZQNGzZ4vV70JuWcn3LKKYJ0V61ahTJBSkrKmDFj8PP29nYUavFCjDFFUZCqZVnu7u5G/rb9ZY5S4EYqPj6+qKgIAN577z187gexv8GZjArSN99880BD7PtwoXPRTm+3AQ6bC23YiJSQdjhlwZ07dwoR6rTTTsMFAj0wFUVxOBxYgGL27NmKoqDc9sMPP2ALRUVF8fHxuAxt2LChs7MTGW4g0hXGGPzzyiuvhGCuyG+//Ra/Qr0o7vG/++479LLhnOfm5qJfj6IonZ2dmzZtwuMLCwtjY2PxeFmWsfP4OyFk2rRp+fn5GA1SVla2d+9e21PmKH4xKAWA4uLi1NRUv9//4YcfHsq2Bo2Lb7311ttvv31wClIrF16b74pXiN+0daQ2bBxVRIh88Nlnnwmyuf7666dOner3+zHeQNd1v9/f09MTGxt73nnnCSYTRIgaKiTCdevWiaUKj+ScNzY2cs51XY+Pj582bRr6KciyrOv6ggUL5s+fj3rOzs7Ojz76CCVR1HNiO6tWrRJBjQ8//LDL5UIm3rp1a1NTExoRsQ+YTTQ6OhqvgsGFjLHf/va32AIhZPHixZgH1Z5hR69EiDoDzvnKlSvLy8sPMUMCKkjvuOOOhoaGg24KuTDVRa/NdyaoxG9ymwtt2DhqiBANgcuWLSspKUG/u9jY2C+//PL3v//9rFmzxo8fP3369EsvvfTvf/97SUnJVVddhSyiaVppaSm2gNk9kLS+//57sLgt4IeffPIJqrM450899VRBQQF6ypxyyimYxQ29bP7yl7/s3bsXiQ1DHRDFxcWMMVVVH3/88auuukp4uqOBECkNiVDc0eOPPz5y5EhN0xRFeeCBB84//3xd1x0OR319/cKFCw/OnmRjmEBUpccyvGKaHQoREkKamppuv/32Q4kxRS5MdNJrCpwJKrW50IaNCGx8D9uV0Pw2d+7cb775BuMf0LEFgn4o4kiRFGb79u3jx49HKXDjxo0TJkxgjJmmWVxcvHPnTrGtxnOTkpK2bNmSlpaGLXd1da1du9blcp1wwgkAgB8uX778zDPPNE2TUmoYBhbBQEnRMIyvv/46MzOzsLAQ2RQ/v/TSS9955x1Jkjjnog9iTWxpaVm/fn12dnZhYaGu66gsPffccz/++GO7jOJRLQ7iVmz79u05OTkjR46sq6uLSM483AW+/vrrV1xxxaHUF8N8pK1+9spOX5ufOyTbXmjDxkG+Soe7+gQuJT/96U8XLlwYExMjJEVhSxME09XV9f777//pT3/avn07Y2zUqFGY8wUAqqurCwoKkGOsQiFj7MQTT/zwww+TkpL6vfrnn39+6aWXdnZ2YiyjaZqXXXbZm2++KdRWeNjq1atlWcYwCQDIy8urqqoCgBEjRpSXl7vdbgDYtm1bVVXVggULeim+AOD2229/9tlnbRY8uvUklDLGcnNzq6qqvvjii7POOitSmWNxkiQmJpaUlKSlpVmN2QfNhYsqfC0ac0p2PlIbNg6SCA9rYV70jnnnnXdmzJjx/PPPI8FgbB/a+fbs2bNkyZI777xz4sSJ1157bVlZGUp7ycnJa9asWbFixerVq99++220w1n9UJCHVqxYMXPmzJdffrmhoUF85fP51q1bd8sttyxYsABZEKU9Sulbb7312GOP9fT04GK0Z8+e//3f/z3jjDM2bty4evXq1atXL168uLq6GrftxcXFbrcbDYebN28+77zznn322dbWVryKYRjffPPN6aefbrPgsSERAsDkyZMJIa+99pq1AuWhvwKEkObm5l/84heHmIQvoCN10KsLnEkO6rN1pDZsHPQrf/gvKXjC4XCMGjUKy7xxzjs6Ompra3t6esRhwsX0gDbyABAfHz9q1CjUrzY1NSHjQp/6hfhnTk5ORkaGYRiVlZVtbW19m0V11m9+85s//elPmKTtvvvue/jhhwEgLS0Ny1y0tbWVl5eDXYzwmAA+8SeeeOL2229PT09vbW2NrAMwtv/aa69deeWVh6IgFXJhh8ZerfQ3ek2XRExbLrRh4wAlwiOzh0QpsF+xCaMp0JW07yYdEWJJGqhlSZJ6VZ/vxZ3Ww6wXRSnWNM3Fixf/9Kc/RVvj/Pnz//3vf2O1JuvBdkK1YwM4KzZs2NDY2HjWWWdFXMRH+TIhIWHz5s0ZGRmHoiAVXNips0UVvkafrSO1YeOAiZAemWszhtZBTAeKQA7DMhR9hSpuwQG1jEsMhsn3e7w4EhnUeiHsBu7ZJ0yYAACKoni9XkyUihpacRXUuNoT66hXkhDCGIuOji4qKvrHP/6BNuyIz39CSEtLyy233HLosibqSGMVek2BM91p60ht2Djwl+gIXhuZxgyiX4nt0FsOp4aqSFja77IIABkZGVlZWbqum6ZZUVGBZSWEc2k4V7FxFImDADBlyhSv1/vZZ58N0f4GQ+w/+eSThQsXHrrEiVwYo9CrC1zpLsnmQhs2jhoiPCqA9psTTjghOjpaURRZlsvLyw/RrmNjmEuEAHDKKad88803nZ2daKseiguhx9Y999xTU1Nz6KblIBeSq/Od6S7qtbnQho2wIdtDMKi8CADV1dX33XcfZon8+uuvwU4ieuwCaW/q1KlvvvkmGUojOpoGOzo6br311iVLlhz6jLJwoev1Sl+th7ns+EIbNsLZ/tpDYMNGL7hcrvfff//yyy9vb28f6oSx6EH6wgsv3HTTTRHRNHAAAuA1+KuVvppu0y3bfqQ2bAws6hxBZ5mjDpRSOYhIhZTZGJ4PGgCKiopKS0vb29uHTi8qgArSe++9t7q6OiKxNwSAA7hk8rM8Z0601GOAZG93bdgI/eLbQxDWroExIwhbKXoMA3WhY8aM+c9//kMOS3AR5hfs7OxED9KIzK59XJjvHBlNPTYX2rARErLt9GHDhlUi5Jy73e5ly5ahdHh4XhCHw7F06dKXXnrpxhtvjIiCNMCFErkq3/naTt+ubjNKJraK1IaNft56YtsIbdjog9mzZ69evfqIyKMbNmyYNGmSNfntIYmbQXvha1W+nZ2mTMDmQhs2rGAcYlVC5syZY4+FDRsQTLkXExPjdrsbGxsPc11lSZJ0XT/11FMfffTRSBGh4EK/yf9dp3lNoGBzoQ0b+70gLgnsEuo2bBz7r7qt+bFhIwRk2/XDho1eciGEzGc7pBgKn2S0F3Ju06ENG/1tE4ktEdqwYcOGjeMbdviEDRs2bNiwidCGDRs2bNiwidCGDRs2bNiwidCGDRs2bNiwidCGDRs2bNiwidCGDRs2bNg4HrCvHuGBVuKWJOnwZCXuF9aC8oP25IBu7XDel7VjhJDjPO/rAT1TBGOMMUYIwfA7zjnGxUbwIRqGMdQPyHrjsmyXCLVh43DjyMQR4oJl5/u2cYj8EWIKRSR1tT3zbdg4XogQC8G0tbW9/vrr4Z/505/+NC0tDc89oEuKPIoHca44fdmyZVu3bqWUmqZ56aWXpqam9tsafrhnz54PPvggzNSRl19+eVJS0sH17YAWRCy+8+qrr+KfI0eOPPvss4f6usMT+EyXL1++ZcsWfKaXXHJJ6NmFX5WVlb3//vs//PDD7t27DcOIjY0tKCiYN2/eeeedFxMTc+hcqOv6okWLvF4vAKSkpFx66aWHfpvWmY+/fPrpp1VVVYQQQshVV10VGxt7fE4DGzaO5BbVMAzO+WeffXZAJ9bU1KBmjx8I8Fqc8z//+c+LFi2yfhIm8IozZswQPdm9e/dAPdF1nXP+3HPPhXlTkiQ1Nzfjtp0PJfCu//Of/4hL33DDDaLDxxv6PtO6urqBninWhuScP/jggw6Ho9/nmJeXt2TJkoOYXb26VFZWJto87bTTDqVB68x/9dVX8RNU7ebn5+MlXC5XR0fHYZh+NmzYsCKwPwWA7777rtdqImqy991WT5gwITs7m3N+QKkRUSm0Zs2aU0899d57783MzDwI2qaUdnZ21tTUYN9mzZqVlZUVuifr16+XZdnpdA5qgJk9e3ZSUhKanYZ6/wEAK1asgGByy/nz5x+3WzFKaXt7+65du/CZnnjiiRkZGQM9U5xF991334MPPqhpWt9nqqpqZWXlOeec88UXX0iSdECWb+tVAGDz5s2SJEVHRyuKsmDBAjjYHKScc0mSVq9ePW/ePDHzcZpVV1fv3LkTDzvppJNiY2MPw/SzYcPGfmQnFmK/3z958mSxcBiGsXXrVlwOFEUZP3481izFA3BRwCUJd7X7lK2EUEp7vcm4yaWUPvDAA4888ohpmvHx8RMmTOhVbmbQpvCK27dvb2xslGXZMIzx48cDgGma/ZKcJEmc8/Xr14vdd1FRUb9iBLb2k5/8RCx2oieosxL79IHuse8tUEqFKkwsoPgJntvV1TVx4kTcZ0ydOhWChWF7Hdxvm/2utqKHoTsZ/sF9BwGnRy/Pkb4PLoRO0nowXlGSpG3btjU1NSmKouv65MmTB3qmOAFKS0sffvhhWZZRrrrgggtmzZqlqmpNTc27775bW1uL7dx0002lpaVRUVFWTWOvGw89UOvWrTNNU9M0XdcnTpwoOmy9WevjsD4767ShlN53331YXykhIWH8+PGC7erq6iZMmKCqqq7r1ukX5hvR76XDnzYHNBo2bBzL+/F+sXnzZkopLmfTpk0bSH00kA6nXw2Sx+NxOp248M2ZM6eXvmsgLau1KdQcPv/88wCATf39738fSKOIfWtoaIiOjsabTUtL6+npORS9Vt/2+6rs+mrYDhr9DkvfT/q9dEQOHvTbgR4crsLhHKxpGmPsr3/9KwDgHgU1h/0+U/zwj3/8ozj44Ycfth5QX19fXFwsSZKqqgDw9ttvW5sKodjs1TH8c968ecgNUVFRqK09OKVlT08P9laSpBNOOOGgH/2gd3FA0yZEOwetAbZh42iE3FdfZxiGLMurV69mjDmdTtM0UVjRdd26QxfOb+vXr1+7dm1VVRXnPCMjY/LkySeddJIsy1Zpz+fzVVZWbtmyBXVZhmFkZGRs3bpVkqSxY8fihp0Qsn379u+++66iosLv98fGxo4bN+6UU05BXaV1P7t27VqUGKyC1EA6tK1bt3Z3d6OIUFxc7Ha7TdMMoUcV8vHOnTtxR5+ampqcnNzW1vbll19u3LjRMIwZM2ZceOGFKL1ZvR4kSSovL//yyy+rqqqSk5NPP/30qVOncs6bm5ubmpqw8YKCAkVRxCXwojExMVlZWXhAY2NjS0sLtllcXEwIKSkpWb58+e7du+Pj4xcsWDBlypReIg5eur6+fuXKlaWlpT09PYmJiTNmzDj11FMppdbREwe3tLSsXLly8+bNnZ2dsbGx06ZNO+2001RV7TXUO3fu9Pv9aL4aNWpUfX39e++9V11dXVxcfPnllyuKgtLDjh07vvvuux07dui6PmLEiLlz56LBz9pPbJkQsm7dum+//bahoSEhIWHu3Lknn3wyAGBFeMMwKKUhnili27ZtQiy75JJLDMPQdV1RFMMw0tPT77333uuuuw5n1OrVqy+55BI8S/jOrFmz5vvvv9+1axcAZGdnT506de7cudaBQq1sV1fX1q1b8c/Ro0enp6fj7Wiahg+Oc+52u0eOHCnutL6+vq2tDZvKysqKjY31er1VVVUlJSX4+vSa+Whr7+7u7jU3xFjt3Llz9erV27Zt8/v9cXFx48ePP/nkkxMSEvpOgLq6uvb2dmynqKiIEPLDDz98++23dXV1ycnJZ5999rhx43o9DkmSNE1btWpVSUkJGtpTUlImTpx48sknu93uCBYHtmHj6JMIcft88803C6nrhRde6LVDxw3jihUrcBXrhYkTJ37++ee4CcUjv/jiC+tLRQhxOByU0rPOOgsbbGlpueqqq3AXb0VaWtrrr78u9rO4H582bRp+m5KS0t7ePtA+HTv8v//7v+JGfve73w2628VvP/74YwgGdX300Uevvvpqdna2tWOnnnpqZ2cnCwLl3V/+8pd4IaGYvfPOOznnV111FX6SnZ3t9XrxXj755BNUOwPA73//e865z+fjnJ9//vl4cEFBwe7du6+99lrrsFBKn3766V4D0tPTc++99yYkJPQ1eZaVlfU62DCMhx56KC0tra/dd82aNVZBv66uzu1247cPPPDAt99+K87Ky8vzer2c85qamssvv7yvtvmiiy5qa2sTF8UO7N2796KLLup15HnnndfS0jJp0iT8Mzc3F8chxDO9+uqrcQoBwG9+8xsh8ei6bppmW1vb0qVLf/jhhy1bttTX11uF4KVLl86aNavvjJ0xY8aKFStEP/Hg77//nhCCc+Daa68VD+iLL74QD+7666/HXuGJZ5xxhlCKrl+/nnO+ZMmSEDPf5/MJT5lRo0Zh+3j1mpqaK6+80jqdEBkZGTgBxDTGgTrxxBPxgJkzZ1ZXV//0pz+1aqedTqfw0BG3+c477xQVFfUdjYKCgo8//vjQ9Rk2bBwtgIE0frijx3dp7dq11rcC36WXXnoJv+1lDRJ/fvDBB2Lt+K//+q++RwLAf/3Xf3HOOzs7rZez2u3wl++++04sgo2NjTExMfj5ySefHOJ1xX7+9Kc/RQcKAHj//fcNw/D5fEYfiLUMr3Lfffch66iqetJJJ/XqFbb2wAMPoGbPNE2PxyPUaL3u8YEHHpgzZw7+Pn/+fM653+8Xl8DV/JNPPsEb8fv9KGHgeoRCgwAuvoSQ8vJyvEFc9+fOndt3OcODs7Oz6+vrkQlM0/T5fGeffXa/JlIAiI+P3759O2NM0zSx4kuSJEnSHXfckZiYKI5/8803OeclJSW4P+h119jaKaecgoODaG1tRbbra/mbMWNGYmIiNnLuueeG2Kzg00E9qqIoeMp5552HMyT05uYvf/lLrylq/VNV1f/85z94MF7lpZdeEluoZ599lnOO3P/ggw+Kz1955RWcAziNU1JSBKt5PB7O+W9+85sQM3/Lli04vABw4YUXiqbWrVs3YsSIvgMr/vztb38r/E45562trWIbNG7cuNzcXOspOF2jo6MbGhrEGL7yyiv97oxx2jgcDtwV2TpSG8cjEeJ7tXfv3tjYWHwxUlNTOzs7rfIE53z58uXWd+z0009/+eWX33777auvvlq8S8nJyU1NTShe/M///M/ZZ58dFxeHbbrd7nPOOefss89evnw5Y+zKK68U7+H8+fNfe+21N99888c//rHgCdx3I6cuW7ZMENsvf/lLHjLkQNd15BLclWdlZY3qg7y8vLy8vIKCgh07dojW8OqyLIsTH3300cWLF+PnqBI86aSTxMr1y1/+UvQ2JSXlT3/60+LFi1EQxFGSZZkQguIL3gh6RlBKnU7nrl27sMPbtm3D9V0seQsWLHjllVf+/ve/p6eni7G1rr9IbHjpE0888eWXX37zzTfPPfdc8eEdd9wh2PeGG24Qn0+ZMuXvf//74sWLcfzxw4svvlj08LHHHkORSFiLc3NzzzjjjPPOO8/r9ba3txcUFIgTL7roojfeeOMf//gH7mmQJ/7xj3+Ifl5++eXi86lTpy5cuPDVV18VWwRBkGjzG+iZovzd1NQkRkPIWz/+8Y8//vhjnKWapiHxC1nwgw8+QELCATznnHMWLVr05ptvXnzxxWI6jRo1qru7W+wDbrnlFjHgK1euFDdy5plnYlOyLKPAjZ+vWrVK0DMOI2PsscceO/vss8XbJGb+119/zTl/++23cUwIIY899hi+X42NjehWigNbVFT0xBNPvPfee7///e/dbrcwfy5fvlw8VnT5tjq5XHDBBa+99trTTz8dHx8vxvbTTz/FXrW0tCQkJFBKZVkuLi5+5pln3nnnneeee866o5o2bVoIO6UNG8cyEVrj23AJOOWUU6y6NZRaiouLxfLxq1/9ytrCr3/9a7He/e1vfxPLhKZpSUlJwk3c6itxyy23nH766ZMnT543b55YAbu6umJjY5ESUErA1dmq6nzttdcGWjSxw5WVlUKvGNrgkZKS0t3djed6vd6cnByxfEyfPn3Pnj34VUNDAy5bADB37lz8sLy8HP3+KaVxcXFbtmwR3bj99tvx0tiUUPOKSwBAYWEhSqWc88WLF+Mii7394x//KJp67LHHxKK5cOFC/BCPx9H4yU9+gkONOO2005CGc3NzUTrBx4rL6+zZs7u6usTBl112GfYzLi4OIyk55xdeeKF1N3DvvfeiIhqBUj5eGgUURFtbW25uLropCtX3119/LSbMjBkzsD/4TKdNm4ZSEV5l6dKl4Xi1fPvtt6mpqTiADodDEMDs2bNRFSFYkzHW2dmZlZVFCMEp/dBDD1kbtG4OFi9eLGaUiGtMSEhobW3Fgzs6OoTYl5+fL+Y25/zpp58WA/Lkk08KlvL7/UKYRh2GwG9/+1sxLHjjvawSJ510Em5DER9++CGlFLn20ksvFS8FRsrikyKEPPPMM+KUX/3qV2KIPvroI/wQZX287ltvvWV9GS+44IKTTz759ttvf+mll2xx0MZxSoS4BPz5z38Wr+I999wjPrfaz3BNGTduHCq+NE3z+/2mae7atUtRFEz2ePnll+NCYJqmlVx/9atfoYqyX99CxObNm10uFy6OKNPgO4/ZPXDdRMrpd9OKXf3oo4/6VUz1xbx588SKVlpaiv0nhMTHx1dXVyM76rpeVlYmpJDLLrsMr9XXidHn8+Fd19TUIHUhNmzYgKeUlpYKMeuSSy4RajfUpOHI4+e6ruOl//u//1ssXl988QUu9HPnzkXnl+jo6KamJusIIEcSQpxO586dO9H6iGQgRBmBb775RgzUDz/8gE8NBT58ZDfeeKOYIaiPTU5OxnEoLCzsNfj33HOP4HicOeeddx6u1JIkff/99zhE+EDfeOMNseeIiooSVr0QsxafeE1NzY033iisaKqqigd9xRVXeDwenJac83/+859i6NBdWdd1XdfxGW3cuFFIcjjTOOdNTU1CgYE7HrwRIfaJCSA2MTgz8UZWrVolZv5XX30lTrnrrruEct66WXG73Zihora2NioqCrcRTqcTdeB+vx87zDkfN26clYZxKK677joxbW677TacyThtkFZRIYFPFm2l4sO8vLwnn3xy69at9mpo47iF3K/P5Lp164QT6fTp03u5lS5ZsgQXX13Xb7nlFkqpYRiKonDO0RdAURSPxwMAra2tQhpbv349LrW6rs+cOVOsWXjF3bt3b9y4cceOHS0tLXv27Nm9e3dJSYnX61UUhTE2YcIEfG9N09y0aRN6AGZnZ6OjwUBhVeJG8MSbb775lFNO6Zt2C11Dx4wZIz7ZtGmTaZoOh8Pv919yySU5OTnolChJErr/4Vfo3Mg5//LLLwkhuq673e7rrruOMSbUm8nJySkpKbt370Ylc35+Po7Sxo0bhVPuzJkzhcD6ww8/QDDR869//Wt0jFRVlVL6/fffo++u2+1GH4fq6mr8EEcD4z4JIfhveXk59gG9ZH0+3zfffIML+ogRI+rq6hoaGoSHZGlpKQ4jpRTdRHft2lVdXU0IMQwjISHhf/7nf5CcMM5s9erVzc3N+HRGjx799ddf48DitVpaWtClVtd1SZJaW1uXL1+OTc2bN2/atGk4vLiIC28RABg7dmzozGoiOl7TtOzs7BdffPGee+55/vnnX3/9dfTLxcX9jTfeiI2N/dvf/oYjiTMW2/zFL36Bc0M4NiN/4N01Nzdj+2VlZR0dHehsjA9aeFOLaYz+Kfi4dV3HZ2EYRkpKCqpMcKz6znzOuSRJ3d3dpaWlwisVjYLffvttT0+Pqqqapi1YsKCgoMAwDKRwfGOFlrWrq6unpyc+Pp5zjlyuaZqqqnfffTfeFw4FXt0wjNTU1NGjR2M706ZNi4+Pb29vVxSlsrLyrrvuUlV1+vTp559//qWXXooTXmzUbNg4vrxGhRVQ2NUkSbK6HVqDq1AmKykpEYYE/Le6ulpVVVx0fvKTnwgFEXqxoxKstLRUbLFbWlquv/568Xr3i3Xr1mEPd+3aJfRgqHYbyIaBn5911llik75x48ZB9wXYpbvuuktIeP/617/QzoRfoeIXF6avvvoKVbgY+YAmOjGM+G9jY6O4NfwWZRS8BLazbNkyPL6rqwtNX+gpg0cKv1CRiGfSpEnCB3JQlS+isbERIwGs1seBgI4n77zzjhiEK6+8UgjZOA5/+tOfhEdlCOTm5nLOMYEOikSPP/44Y8yqYLBqTW+66SYedp454ZPMOa+vr/9//+//oT0M562iKGh5ZYxhhD4hxOVyWVMD4r+4tcJ7+dnPfoYNPvXUU708YlB+RZsiHoxOZPiYysrKhNvLGWecYe0eumtZbYp4gxs2bBBjePXVV+N177vvPhTi0VtbjJXAlClThPsoaqr37NkTFRWFj3XGjBncEkeInmX4Feo8RK/effdd4XSGOy38PTY29pFHHuG2y6iN41YixJ347t27MQUwY2zkyJF5eXlC6sK3pbGxEffmSUlJmZmZ1ngmNJjhzlTXdfS2x/Ap3LSapjly5EjUuVFKNU278MILcSnEF7KwsLCwsHDs2LGvv/56ZWUlRlCIWMOSkhK/348CGYqq/UY7oZTj9Xq3bNkiNum5ubm4BPTLBDQIjIzE/XVUVNT06dNxX28VMXVdj4mJQSVVR0dHW1sbipUo8GFKFBTLtm/f3tnZKaIYhaiKl9B1PTo6GtshhFRUVOzduxeHa/bs2YqimKaJ1FVeXl5XV4dfYQIgAGhvbxfEFhMT0yuGwTAM/CopKSkxMXHHjh14FcZYVFSUy+XqV9JyOp341PBOrRsabsk/gqEReEBcXJyVEXEEMOUQ7qgwYg/HNj8/X/QZ28R8nvjJ7NmzQ9CqruurV6/u6upqb293Op3oZona9fT09D/84Q8XXHDBqaee2tTURCnVdb2kpATtoygscs7T09PRsigSxBBCMCoR1QYZGRnWWFUcQ3R2RSlNiOwZGRlCS8k5X716tWmaKOKjB5BpmvjcxcxHzyxxO7gzkyTJMAyhdxFh+wAwevRo61ihigUHEy2XUVFRKLwKIRKFVJw2ALBly5auri78CoOO8NHoun7RRReNHz/+ueeee/fdd+vq6oS/Umdn53//939HRUX98pe/HJ4VPGzYiDj6CajfvHkzMpmmaZj8qdf7IIgHt8BifcQQ3bfeekvoG/G1pJRWVVVVVVVhoDG2iZf47LPPvv76a6fT6fP5fvKTnzz66KPjxo3DVXXhwoUivi0mJgaPR+2T8LkPoRfFYOS6ujrU1xUVFWE5ghDyEw+GUePSjPpSDKPGu+js7ERm5ZwXFhYiYeAWG+9X0zT8BcUdh8OBBT1w6cG9vKIonZ2d1kukpqai2g31paqqGoaB+lJsilKK1h3BkcJJhAeT3j333HNIV/hEKKUxMTFoBsMTRawLY+yhhx5CFS5mKQOAuLg4Xdc1TUPPRgDYsGED7gYURZkxY4ao+Wf1T8EL/fvf/0b1Jj5fVVXdbjeatfDp+Hw+q3d+r5xhaMfFMRwolB4faHd394IFC3p6egBgxIgRF1xwAT5QvCn04Zo3b97bb7+NPiMiG9xAMxabxRmLkje6TRqGgWKiYRiZmZmjR4/GIysqKmpqanDAp0yZEhUVhfdCCEEBGq9odYWtrq7uNfPFngO3GtgC3nive7eOFVofli5d2tbW5nA4NE2bPn06vim4qcITcdqIdxnpHJ8CBlCiXI4Hjx079umnn/7jH/+4dOnS995775NPPvF6vTglnn766Z///OfC3mEvlDaObdC+RIhkg68KblTFwoHvcG5uLqp0mpubMf2Kpmm4YpaVlb3++uu47sfGxuLSDAClpaUiMc20adNQ04gWEZQL3W73K6+8MnHiRDTqvPfee3V1daguw52stW9Iimg4HCjhJy7laL8BgDPPPBP9zuUBgEsVAGzfvh3FMgCYPHkyrqf4VVlZGRrGMPYAmSAxMTExMREPWLlyJVoT0Va6bt26V155BW8QADAtKuZh6XUJvGtcGXGQkTXF3VmT6QjlGEpXeOmKioqEhIS4uLjY2Nj4+PioqKgvvvhi9+7dLpcLNWC5ubmYVQcAtm3blpCQkJCQgAfHx8cvXbq0srJSUZTo6GhKaU9PD5qvGGO5ubkY2mgdapTRkRIwR0xsbGxsbGxCQoLH4/nqq6+am5uF3IkaS8S2bdtQXMMcQxs3bvzyyy+xnfT0dDRiDbTyxsbG5uTk4HNsbW0tKysTfpKUUpfLhQlyxUCh+OV2u9FllFK6e/fu2tpaNOjijP3uu+8+/vhjFMtGjBiBav+6ujqc2ACA2Yhwum7ZskVkQJ07dy7GZSqK8s0333z++ec47aOjo1ETiygtLUUOEzPfMAzclOBWQ9f1+Pj4wsJCoRK3GozRAI+TStf1Rx55ROy0RJYGoaWQJAkTooo4CvGVoij4VXt7+8aNGz/44INHH30Ug6BiY2MvvfTSxYsXb9iwITk5GX3furq6PB6PTYE2jkcbodWuhiTUq5aNNZwZzRinnXaacO+urKzEtR6/evDBB4Vl5dFHHxWfW921b7vtNuRUVVUxgJdzvmPHjsLCQhGkiDESuOiISOExY8ZgZ0LkH7nzzjvFjdx6662LFi36xz/+sagPXn311UWLFq1duxZv88UXX4T9w6iFw96zzz4rvnrppZeE+fPEE09Ep3Y0p1VVVTU1Nb322mto8MNFLSYmprGxEbtnzZVqjTARkoSIYRBetUJ1lpycjJYhTKRSXFyMIlFycjKmMuGcezyen/3sZyi3paamioHFVV6W5aioKDRM4sNFg6WiKImJiZhSxJpU5aKLLuJ98phg0hl0x5g4cSK6euLnKJS4XK6xY8fi55s2bcJOEkKys7PRhZVzXlVVhbsZfEahjb74CG699VZhuSwuLv7ggw/27NnT1ta2d+/e7777DkMzsbVZs2YJr9EHHnhADPiFF16IcxJ9d0eNGiVscv/3f/+Hny9ZskRcBbMRYbwHWkbxYMwZxDlfu3btiBEjxHDNnDkTRwk7/PDDD4tLY2wGorm5WewPZs+eLUYYxTsc2KysrG3btuHxPT09V1xxhejVqaeeinNDRMoCQE5ODvoei2BK4YiUn5+Pd41er4js7Gz0ShUxrElJSWggGD9+vIjWt2HjOAqfwEmP8W34MvTyLBDrcltbmzXgNz8//9Zbb73mmmswWAo/PPnkk/1+v2EYuBLdeeedkiThVzNmzHj00UefeOIJzvkLL7wgTklLS/v5z39+1VVXYY5sdC7Aeq149a1btyqKgtELGLAcOnn0ySefjL5z4biT/OUvf8Fz0Q8WVX+rV6/mllQj1157LeaaoZRiIAQSISbpQHETAKKjo0WIm9DLTZkyRSyOfS+BTkOJiYk48ujiL1we9u7dGxcXh18JlwdsCmMkkINjYmKuvvrqW2+9FcULlMbOOeccLJ4g4ghxQBwOx2WXXfaLX/wCxRc8WAQX/vOf/6SUut1uSumf/vQn3l+Cvd/97nfi2WVnZ99yyy3XXXcdcj+u+3/4wx/ENgLFEaSo5OTkG2+88brrrsO4UpTwsD5DCE8ZlMu3bt2KjYvw0JiYmOTkZJFXBT+XZVlkI2KM1dXVIevgt8XFxbfddtsVV1yBsjJ+eM4556B+FdkL5z8h5L333hP7uZdfflkEWkiSdOWVV15zzTX40GVZxpmJARhi83THHXf0mvlPPfUU53zlypX4FCilGPAgchthjj28zfj4eHym6NWM7SQnJ1dWVuLBVVVVDocDnykWdkaRjnO+ffv2Xu8L5jfHpBD4liUkJFxxxRV33nnnJZdcgp/gJXB/dnxWx7RxXBMhvjyorkGMHj26b30JPGzFihV9M1taY/KEQIOLJmbQsJpAsMxpU1MTxpVbbZCyLJ9wwgniz88++wwvbU0KhWk4QhSdaGlpEXkywwEGt5mmiUItrrDoEiISlKDiDlcirGKBWUg0TRN6KoGoqKhzzz0Xgy7AUneXMdb3EsJ5EnHzzTfjwTh6n3/+ufjqrrvuEjeOzwID2/vF/PnzkdjEgxBpxvpi1qxZjY2NOHoYY47497//3WvPIfIqiLSofYFRCoKwxS30cr4YNWqU+B2F0UFD6T/55BMRn27V3Ynf4+PjP/zwQ75/Xs1PP/00xHw455xzuru7RW8xdwwC8w2heIRBfmBJMoCXsw4XJp8TRPjmm2/2unHMUPH444+LUzA9AhIhY6yxsVFov/t1xEVvVeTsd999V3xl3Xlwzl977bVe74vf72eMNTQ0hGgfgjGjtteojeORCEWw/OjRo4uLi0ePHo0pYwYqLbRjx45rrrlGJIvBnfLEiROffPJJPEUwKLqT3HHHHVZPxb/+9a/47ebNm4WFX5blOXPmrFy58vvvvx89evS4ceNGjx6Nhexx7RAfYorkfhdN7N7GjRtHjx49ZsyY0SGBB8ycORMrg7e0tEybNg2/wswdQixraGiYOHEifoUpmHutFP/85z9PO+20MWPGzJw584477igtLbVGIOBixxhrbW3tdQmxbImRf+edd7glUvvFF18UX2FWUnHj2Ic33nhj8uTJwnWTUlpUVPTkk09ac22Lgz/++OM5c+YIiYoQkp+f/9BDD6FWTcSGYw8nTpyICSr71pzCfx9//HE0VQonmtmzZ6P2W+yi8LrvvfeeNVgzPz9/0aJFzz333OjRo8eOHTtu3Lja2loeXih9VVXV3XffPWbMGCutYg6d2267raKiotfcEGESl1xyidVg6XA4pk2b9vzzz1sP03X99NNPx9ufN2+eSNaD337wwQcixCU6Ovqcc87Ztm3bK6+8UlBQUFhYWFRUhIpfEZ6h6/rtt99unfmYMvvee+8dPXp0YWHh6NGjrXkh8PY7Ozv/8Ic/iKyz4u7uuuuuvXv3WufGM888I+bGl19+af3qT3/6k3hfMMBfPJGOjo7f/e53BQUF1gFUFGXSpEmYYT9EpgsbNo49EL5/xW1rdewQpnIRtNDS0rJjx47W1lZFUXJzc8eMGWMtS9TrrJqamu3bt2uahnV/RKkXNLQ0NzePGDEC96rWXgn3hDD71vdGBoW1No34s9fp/X7FOX/rrbckScIVx+FwoGMCfnv11Ve/+uqraBvbsmXL2LFjsVdicKyXsHq09rp0iK+sz2Lr1q3V1dWMsZycnKKiIhy0Xg9COADv2LGjqqoKPUSKiopQEScOFlcMMYbiYJ/PV1ZWhtEdeXl5KDf3LbmMofrr169vbW1NSkqaOHGi2+0WniPhPyzRsq7rlZWVu3fv9vv9siyPGDEiLy8PJba+fv/irL1795aXl7e3tzscDhHJI0JBhNW83zmAn7e2tq5fv17TtMLCQvTHQb8b9KHtt899Z36IZyqu7vF4tm/fjrENWVlZo0ePRqHWOrYHMW1E+36/v7Kysra2VtM0h8ORk5ODOxXbU9TG8YbeRBg+cMPYN8wIX78Q6/Wgnx8thdBwvSguLt66dStmyfr6669Fiaiqqqrp06ejY8vkyZMx/myI1pd+470GehAHdPCgIyDKUoZziV4fHnSYGsor/YbzYwjdQDOt39iMA+pGX4KHwXIaHMR8DjGwESkfP1D7h/JQbNg4eiH3+5KEI3WJEqYi1AmDfwd6izA+QTQu3meUCIW8JVaxfrsRZt96HRy+RBj6Er2+wqVk3Lhx5eXlGHJw44033n333QkJCRUVFX/9619bW1sxRPL666/HGAkhpQ0kCoR56V7A2DgR8x76QeDn4lkMdLBVSAoxbn0vPVBqLjxSzBZxWDgX6juXcNpYw/xD3/VAM3ag3g7Uq17T1VrxeKAHNNDMD3FKvwM70N0dxLTp2344A2jDhi0R2uh/77x06VKRyA3DAa3LDef8pJNO+uKLLzDtnK1xsmHDho3hBmoPwUEDE5rMnz//b3/7G2aH6S1uy/JVV1318ccfiwIU9qDZsGHDhi0RHmtAS2FbW9u3335bVlZWX18PAPHx8QUFBTNnzrS9D2zYsGHDJsJjHyH8C9BN1GZBGzZs2Bi2+P8rM1jqUYNgXwAAAABJRU5ErkJggg==">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@400;500;600;700;800&family=Azeret+Mono:wght@400;500;600&display=swap" rel="stylesheet">
<style>
/* Duct Trace — the same layout, furniture and paper as Pipe Trace, so the two
   read as one family, with a dark blue identity of its own so it is obvious
   which one you are in. Pipe Trace is graphite and amber; this is navy and
   blue. Flow colours: supply blue, extract orange. */
:root {
  --bar:       #0c1831;   /* top bar */
  --bar-ink:   #e8eef7;
  --bar-muted: #93a6c4;
  --bar-line:  #2c3f66;
  --bar-rule:  #3b82f6;   /* the rule under the bar */
  --navy:      #13244a;   /* graphite in Pipe Trace */
  --rail:      #152a52;
  --rail-2:    #1f3a6e;
  --accent:    #1d4ed8;   /* the "on" colour: amber in Pipe Trace */
  --accent-hi: #2f64e8;
  --accent-soft: #e5edff;
  --paper:     #fbfaf7;
  --paper-2:   #f1efe9;
  --rule:      #d9d5cc;
  --rule-2:    #bfb9ac;
  --ink:       #1d2433;
  --ink-soft:  #56607a;
  --muted:     #8a8f9d;
  --supply:    #1f6fd1;
  --extract:   #c2410c;
  --outdoor:   #15803d;
  --exhaust:   #7c4a1e;
  --measure:   #d97706;
  --live:      #2f8f5b;
  --alarm:     #bb3b2e;
  --white:     #ffffff;
}
* { box-sizing: border-box; }
html, body {
  margin: 0; padding: 0; height: 100%;
  background: var(--paper); color: var(--ink);
  font-family: Archivo, system-ui, -apple-system, "Segoe UI", sans-serif;
  font-size: 14px; line-height: 1.45; overflow: hidden;
  -webkit-text-size-adjust: 100%;
}
.mono { font-family: 'Azeret Mono', ui-monospace, monospace; font-variant-numeric: tabular-nums; }
button, input, select, textarea { font-family: inherit; font-size: 13px; }
button { cursor: pointer; }
button:focus-visible, input:focus-visible, select:focus-visible { outline: 2px solid var(--accent-hi); outline-offset: 2px; }
input[type=number] { -moz-appearance: textfield; }
input[type=number]::-webkit-outer-spin-button,
input[type=number]::-webkit-inner-spin-button { -webkit-appearance: none; margin: 0; }
[hidden] { display: none !important; }

.shell { display: grid; grid-template-rows: auto 1fr; height: 100%; }

/* ================= top bar ================= */
.adi-bar {
  background: var(--bar); color: var(--bar-ink);
  border-bottom: 3px solid var(--bar-rule);
  display: flex; align-items: center; gap: 10px; flex-wrap: wrap;
  padding: 10px 14px; padding-top: calc(10px + env(safe-area-inset-top));
}
.adi-bar .brand-logo { height: 30px; width: auto; display: block; border-radius: 3px; flex-shrink: 0; }
.adi-bar .title-block h1 { font-size: 17px; font-weight: 700; line-height: 1.1; letter-spacing: .01em; margin: 0; }
/* deliberately NOT uppercased: "adi" is always lowercase */
.adi-bar .title-block .sub { font-size: 10.5px; font-weight: 500; letter-spacing: .05em; color: var(--bar-muted); margin-top: 3px; }
@media (max-width: 1640px) { .adi-bar .title-block .sub { display: none; } }
.topbar .sp { flex: 1; }
.tb {
  background: transparent; color: var(--bar-ink); border: 1px solid var(--bar-line);
  border-radius: 3px; padding: 7px 11px; font-weight: 500; font-size: 12.5px;
  min-height: 34px; white-space: nowrap;
}
.tb:hover { background: var(--rail-2); color: #fff; }
.tb.dwg { background: var(--supply); border-color: var(--supply); color: #fff; font-weight: 600; }
.tb.dwg:hover { background: #3a86e3; }
.tb:disabled { opacity: .38; cursor: default; }
.tb:disabled:hover { background: transparent; color: var(--bar-ink); }
.tb.on { background: var(--accent); border-color: #4a7cf0; color: #fff; font-weight: 600; }
.tb.on:hover { background: var(--accent-hi); }

/* ================= body ================= */
.body { display: grid; grid-template-columns: 84px 1fr 0; min-height: 0; }
.body.insp { grid-template-columns: 84px 1fr 330px; }
@media (max-width: 820px) { .body, .body.insp { grid-template-columns: 70px 1fr 0; } .body.insp .inspector { position: fixed; right: 0; top: 0; bottom: 0; width: min(330px, 92vw); z-index: 30; display: block; } }

/* ---- tool rail ---- */
.rail {
  background: var(--rail); display: flex; flex-direction: column;
  align-items: center; padding: 10px 0; gap: 3px; overflow-y: auto;
}
.tool {
  width: 70px; padding: 8px 3px 7px; border: none; background: transparent;
  color: #a9b8d2; border-radius: 5px; display: flex; flex-direction: column;
  align-items: center; gap: 5px; line-height: 1; flex-shrink: 0;
}
.tool svg { width: 24px; height: 24px; }
.tool i { font-style: normal; font-family: 'Azeret Mono', monospace; font-size: 9.5px; font-weight: 500; letter-spacing: .04em; text-transform: uppercase; }
.tool:hover { background: var(--rail-2); color: #eef3fb; }
.tool.on { background: var(--accent); color: #fff; box-shadow: inset 0 0 0 1px #5b8af2; }
.tool:disabled { opacity: .3; cursor: default; }
.tool:disabled:hover { background: transparent; color: #a9b8d2; }
.rail hr { width: 46px; border: none; border-top: 1px solid #2c4474; margin: 5px 0; flex-shrink: 0; }
@media (max-width: 820px) { .tool { width: 60px; } .tool i { font-size: 8.5px; } .tool svg { width: 21px; height: 21px; } }

/* ---- drawing stage ---- */
.stage { position: relative; overflow: hidden; background: var(--paper-2); min-width: 0; }
#canvas { position: absolute; inset: 0; width: 100%; height: 100%; display: block; cursor: crosshair; touch-action: none; }
#canvas.pan { cursor: grab; }
#canvas.pan.down { cursor: grabbing; }
#canvas.sel { cursor: default; }

/* ---- the start board when nothing is loaded ---- */
.board {
  position: absolute; inset: 0; z-index: 5; display: flex; justify-content: center;
  align-items: flex-start; overflow-y: auto; padding: 24px;
  background-image: linear-gradient(var(--rule) 1px, transparent 1px), linear-gradient(90deg, var(--rule) 1px, transparent 1px);
  background-size: 26px 26px; background-color: var(--paper);
}
.board.off { display: none; }
.board-in { max-width: 1120px; width: 100%; margin: 0 auto; padding: 8px 0 40px; text-align: center; }
.board h1 { font-size: 25px; font-weight: 700; letter-spacing: -.02em; margin: 0 0 6px; }
.board p { color: var(--ink-soft); font-size: 14px; line-height: 1.6; margin: 0 0 20px; }
.board .drop {
  max-width: 620px; margin: 0 auto 26px; border: 2px dashed var(--rule-2); border-radius: 6px;
  padding: 30px 22px; background: rgba(255,255,255,.78);
}
.board .drop.hot { border-color: var(--accent); background: rgba(29,78,216,.07); }
.board .drop .btn { margin-top: 4px; }
.board-help { text-align: left; }
.board-help h2 {
  font-family: 'Azeret Mono', monospace; font-size: 11px; letter-spacing: .14em; text-transform: uppercase;
  color: var(--muted); font-weight: 700; margin: 0 0 12px; text-align: center;
}
.board-help .help-grid { display: grid; grid-template-columns: repeat(auto-fill, minmax(300px, 1fr)); gap: 14px; }
.board-help .help-sec { background: rgba(255,255,255,.88); border: 1px solid var(--rule); border-radius: 6px; padding: 14px 16px 6px; }
.board-help .help-sec h3 { margin: 0 0 6px; font-size: 14px; font-weight: 800; letter-spacing: -.01em; }
.tip { padding: 7px 0 8px; border-top: 1px solid var(--rule); }
.tip h4 { margin: 0 0 3px; font-size: 12.5px; font-weight: 700; }
.tip p { margin: 0; font-size: 12px; line-height: 1.5; color: var(--ink-soft); }
kbd {
  font-family: 'Azeret Mono', monospace; font-size: 10.5px; background: var(--paper-2);
  border: 1px solid var(--rule-2); padding: 1px 5px; border-radius: 3px; color: var(--ink);
}

/* ---- help pane ---- */
.helpPane {
  position: absolute; right: 0; top: 0; bottom: 0; width: 400px; max-width: 100%; z-index: 12;
  background: var(--white); border-left: 1px solid var(--rule-2);
  box-shadow: -6px 0 22px rgba(0,0,0,.10); display: none; flex-direction: column;
}
.helpPane.on { display: flex; }
.help-hd { padding: 10px 12px; border-bottom: 1px solid var(--rule); display: flex; align-items: center; gap: 10px; }
.help-hd h3 { margin: 0; font-size: 11px; font-weight: 700; letter-spacing: .1em; text-transform: uppercase; white-space: nowrap; }
.help-hd input { flex: 1; min-width: 0; padding: 7px 9px; border: 1px solid var(--rule-2); border-radius: 4px; font-size: 12.5px; }
.help-bd { overflow-y: auto; padding: 4px 14px 24px; flex: 1; min-height: 0; }
.help-bd h3 { font-family: 'Azeret Mono', monospace; font-size: 10px; letter-spacing: .13em; text-transform: uppercase; color: var(--muted); margin: 18px 0 4px; font-weight: 700; }
.help-bd .tip { padding: 9px 10px 10px; border: none; border-left: 3px solid var(--rule); margin: 6px 0; border-radius: 0 4px 4px 0; }
.help-bd .tip.now { border-left-color: var(--accent); background: var(--accent-soft); }
.help-bd .tip p { font-size: 12.5px; line-height: 1.55; }
.help-bd .empty { color: var(--muted); font-size: 13px; padding: 20px 4px; }
@media (max-width: 860px) { .helpPane { width: 100%; } }

/* ---- buttons ---- */
.btn {
  background: var(--navy); color: var(--paper); border: 1px solid var(--navy);
  border-radius: 4px; padding: 10px 17px; font-weight: 600; font-size: 13px; min-height: 40px;
}
.btn:hover { background: #0a1733; }
.btn.ghost { background: var(--white); color: var(--ink); border-color: var(--rule-2); }
.btn.ghost:hover { background: var(--paper-2); }
.btn.go, .btn.primary { background: var(--accent); border-color: var(--accent); color: #fff; }
.btn.go:hover, .btn.primary:hover { background: var(--accent-hi); }
.btn.sm, .btn.tiny { padding: 6px 11px; min-height: 32px; font-size: 12px; }
.btn.bad { background: var(--alarm); border-color: var(--alarm); color: #fff; }
.btn:disabled { opacity: .45; cursor: default; }
.link-btn {
  background: none; border: none; color: var(--accent); padding: 3px 0; font-size: 12px;
  font-weight: 600; text-decoration: underline; text-underline-offset: 2px; display: inline-block; margin-right: 12px;
}
.link-btn:hover { color: var(--accent-hi); }

/* ---- floating status strip ---- */
.status {
  position: absolute; left: 12px; bottom: 12px; z-index: 6;
  display: flex; flex-wrap: wrap; gap: 1px; background: var(--rule-2);
  max-width: calc(100% - 290px);
  border: 1px solid var(--rule-2); border-radius: 4px; overflow: hidden;
  box-shadow: 0 3px 14px rgba(0,0,0,.13);
}
.status .st { background: var(--white); padding: 6px 11px; }
.status .st.click { cursor: pointer; }
.status .st.click:hover { background: var(--accent-soft); }
.status .st b { display: block; font-family: 'Azeret Mono', monospace; font-size: 8.5px; letter-spacing: .13em; text-transform: uppercase; color: var(--muted); font-weight: 500; }
.status .st span { font-family: 'Azeret Mono', monospace; font-size: 13px; font-weight: 600; white-space: nowrap; }
.status .st.sup span { color: var(--supply); }
.status .st.ext span { color: var(--extract); }
.status .st.oda span { color: var(--outdoor); }
.status .st.eha span { color: var(--exhaust); }
.status .st.warn { background: #fff6e4; }
.status .st.warn span { color: #8a5d00; }
.status .st.bad { background: #fdecea; }
.status .st.bad span { color: #96271b; }
@media (max-width: 900px) { .status { max-width: calc(100% - 24px); bottom: 58px; } }

.zoomer {
  position: absolute; right: 12px; bottom: 12px; z-index: 6;
  display: flex; gap: 1px; background: var(--rule-2);
  border: 1px solid var(--rule-2); border-radius: 4px; overflow: hidden;
  box-shadow: 0 3px 14px rgba(0,0,0,.13);
}
.zoomer button { background: var(--white); border: none; padding: 0 11px; height: 32px; font-weight: 600; font-size: 13px; color: var(--ink); min-width: 34px; }
.zoomer button:hover { background: var(--paper-2); }
.zoomer button.on { background: var(--accent); color: #fff; }
.zoomer .lvl { background: var(--white); padding: 0 9px; height: 32px; display: flex; align-items: center; font-family: 'Azeret Mono', monospace; font-size: 11.5px; color: var(--muted); }

/* ---- the running instruction while a tool is armed ----
   Docked top-right, not full width, so it never swallows clicks on the sheet.
   × hides the tip and leaves the tool armed. */
.hint {
  position: absolute; right: 12px; top: 12px; z-index: 7;
  width: fit-content; max-width: min(440px, calc(100% - 24px));
  background: var(--navy); color: var(--paper); padding: 8px 12px;
  border-radius: 4px; font-size: 12.5px; box-shadow: 0 4px 18px rgba(0,0,0,.25);
  display: none; align-items: center; gap: 10px; flex-wrap: wrap;
}
.hint.on { display: flex; }
.hint.min { max-width: none; padding: 5px 8px; gap: 8px; flex-wrap: nowrap; }
.hint.min #hintTxt { display: none; }
.hint .hshow { display: none; background: none; border: none; color: #cdd7ea; font-size: 11.5px; font-weight: 600; text-decoration: underline; }
.hint.min .hshow { display: inline; }
.hint .xmin { background: none; border: none; color: #9fb0cf; font-size: 16px; line-height: 1; padding: 0 2px; }
.hint .xmin:hover { color: #fff; }
.hint kbd { background: #2a3f6b; border-color: #3a5288; color: #e3eaf7; }
.hint b { color: #fff; }
.hint .hfin { display: none; background: var(--accent-hi); color: #fff; border: none; border-radius: 3px; padding: 5px 12px; font-weight: 700; font-size: 12px; white-space: nowrap; }
.hint .hfin:hover { background: #4b7df0; }
.hint.drawing .hfin { display: inline-block; }
.hint .hopt { display: none; align-items: center; gap: 6px; font-size: 11.5px; color: #cdd7ea; white-space: nowrap; }
.hint.trace .hopt, .hint.tape .hopt { display: flex; }
.hint.tape .hgt { display: none; }
.hint .hopt input[type=checkbox] { width: 15px; height: 15px; margin: 0; }
#hintAngle { font-family: 'Azeret Mono', monospace; font-size: 11.5px; font-weight: 600; background: rgba(255,255,255,.10); border-radius: 3px; padding: 3px 7px; min-width: 56px; justify-content: center; }
#hintAngle.free { background: var(--measure); color: #241a00; }
.hint .hgt { background: rgba(255,255,255,.10); border-radius: 3px; padding: 2px 4px 2px 7px; }
.hint .hgt input { width: 58px; background: #20345f; border: 1px solid #36507f; color: #fff; border-radius: 3px; padding: 3px 5px; font-family: 'Azeret Mono', monospace; font-size: 11.5px; }
/* while the override key is down, so it is obvious the rules have changed */
.hint.alt { background: var(--measure); color: #241a00; }
.hint.alt b { color: #241a00; }
.hint.alt .hopt { color: #3d2c00; }

/* ---- Trace as supply / extract, next to the rail the moment Trace is armed ---- */
.tpal {
  position: absolute; left: 8px; top: 12px; z-index: 8;
  display: none; flex-direction: column; gap: 4px;
  background: var(--navy); padding: 7px; border-radius: 5px;
  box-shadow: 0 6px 24px rgba(0,0,0,.22); min-width: 140px;
}
.tpal.on { display: flex; }
.tpal b { font-family: 'Azeret Mono', monospace; font-size: 8.5px; letter-spacing: .12em; text-transform: uppercase; color: #9fb0cf; padding: 1px 5px 3px; }
.tpal button { background: transparent; border: 1px solid transparent; border-radius: 4px; color: #eef3fb; text-align: left; padding: 7px 9px; font-size: 12.5px; font-weight: 600; min-height: 34px; }
.tpal button:hover { background: var(--rail-2); }
.tpal b + button { margin-top: 0; }
.tpal button ~ b { margin-top: 6px; }
.tpal button .sw { display: inline-block; width: 10px; height: 10px; border-radius: 2px; margin-right: 7px; vertical-align: -1px; background: currentColor; }
.tpal button[data-tsys=supply] .sw { background: var(--supply); }
.tpal button[data-tsys=extract] .sw { background: var(--extract); }
.tpal button[data-tsys=outdoor] .sw { background: var(--outdoor); }
.tpal button[data-tsys=exhaust] .sw { background: var(--exhaust); }
.tpal button.on .sw { background: #fff !important; }
.tpal button[data-tsys=supply].on { background: var(--supply); border-color: #5b9be6; }
.tpal button[data-tsys=extract].on { background: var(--extract); border-color: #e0733f; }
.tpal button[data-tsys=outdoor].on { background: var(--outdoor); border-color: #3fa566; }
.tpal button[data-tsys=exhaust].on { background: var(--exhaust); border-color: #a4724a; }
.tpal button .sub { display: block; font-family: 'Azeret Mono', monospace; font-size: 9px; font-weight: 500; letter-spacing: .06em; text-transform: uppercase; opacity: .75; margin-top: 1px; }

/* ---- component palette (terminals, in-line devices, fans) ---- */
.vpal {
  position: absolute; left: 12px; top: 12px; z-index: 8; width: 236px; max-height: calc(100% - 24px);
  background: var(--white); border: 1px solid var(--rule-2); border-radius: 5px;
  box-shadow: 0 6px 24px rgba(0,0,0,.16); display: none; flex-direction: column;
}
.vpal.on { display: flex; }
.vpal-hd { padding: 9px 11px 8px; border-bottom: 1px solid var(--rule); display: flex; flex-direction: column; gap: 1px; }
.vpal-hd b { font-size: 12.5px; }
.vpal-hd span { font-family: 'Azeret Mono', monospace; font-size: 9px; letter-spacing: .12em; text-transform: uppercase; color: var(--muted); }
.vpal-bd { overflow-y: auto; padding: 5px 6px 8px; flex: 1; min-height: 0; }
.vgrp { font-family: 'Azeret Mono', monospace; font-size: 8.5px; letter-spacing: .13em; text-transform: uppercase; color: var(--muted); margin: 10px 5px 4px; }
.vgrp:first-child { margin-top: 3px; }
.vitem {
  display: flex; align-items: center; gap: 8px; width: 100%;
  background: transparent; border: 1px solid transparent; border-radius: 4px;
  padding: 3px 6px 3px 3px; text-align: left; color: var(--ink); min-height: 34px;
}
.vitem:hover { background: var(--paper-2); }
.vitem.on { background: var(--accent-soft); border-color: var(--accent); }
.vitem .vsym {
  flex-shrink: 0; width: 34px; height: 24px; border-radius: 3px; display: grid; place-items: center;
  color: #fff; font-family: 'Azeret Mono', monospace; font-size: 9.5px; font-weight: 600;
}
.vitem .vlbl { flex: 1; font-size: 11.5px; line-height: 1.2; }
.vitem .vn { font-family: 'Azeret Mono', monospace; font-size: 9px; color: var(--muted); background: var(--paper-2); border-radius: 3px; padding: 2px 5px; flex-shrink: 0; }
.vpal-ft { padding: 8px 10px; border-top: 1px solid var(--rule); display: flex; align-items: center; justify-content: space-between; gap: 8px; }
.cpal-note { font-size: 11px; color: var(--ink-soft); line-height: 1.35; }

/* ---- inspector ---- */
.inspector { background: var(--white); border-left: 1px solid var(--rule); overflow-y: auto; min-width: 0; }
.body:not(.insp) .inspector { display: none; }
.ins-hd {
  padding: 12px 15px; border-bottom: 1px solid var(--rule);
  position: sticky; top: 0; background: var(--white); z-index: 2;
  display: flex; align-items: flex-start; gap: 10px;
}
.ins-hd .k { font-family: 'Azeret Mono', monospace; font-size: 9px; letter-spacing: .15em; text-transform: uppercase; color: var(--muted); }
.ins-hd h3 { margin: 2px 0 0; font-size: 16px; font-weight: 700; letter-spacing: -.01em; }
.ins-bd { padding: 6px 15px 20px; }

/* ---- the fields the panels render (inspector, basis, schedule) ---- */
.section-title {
  font-family: 'Azeret Mono', monospace; font-size: 9px; letter-spacing: .13em;
  text-transform: uppercase; color: var(--muted); font-weight: 500;
  margin: 16px 0 8px; padding-bottom: 4px; border-bottom: 1px solid var(--rule);
  display: flex; align-items: center; gap: 6px; flex-wrap: wrap;
}
.field { display: flex; flex-direction: column; gap: 4px; margin-bottom: 10px; }
.field > label {
  font-family: 'Azeret Mono', monospace; font-size: 9px; letter-spacing: .1em;
  text-transform: uppercase; color: var(--muted);
}
.field input, .field select, .field textarea, .length-input, .fitting-row select, .fitting-row input {
  width: 100%; padding: 7px 9px; border: 1px solid var(--rule-2);
  border-radius: 3px; background: var(--white); color: var(--ink); min-height: 36px;
}
.field > span { display: flex; gap: 8px; align-items: center; flex-wrap: wrap; }
.field > span > input, .field > span > select { flex: 1; min-width: 60px; width: auto !important; }
.field textarea { min-height: 54px; resize: vertical; }
.badge {
  font-family: 'Azeret Mono', monospace; font-size: 12px; font-weight: 600; color: var(--ink);
  background: var(--paper-2); border: 1px solid var(--rule); border-radius: 3px; padding: 5px 8px;
}
.small-note, .empty-hint, .takeoff-note {
  font-size: 11.5px; line-height: 1.55; color: var(--ink-soft);
  border-left: 2px solid var(--accent); padding-left: 10px; margin: 10px 0;
}
.empty-hint { font-size: 13px; }
.pill {
  display: inline-block; font-family: 'Azeret Mono', monospace; font-size: 9px; letter-spacing: .06em;
  padding: 2px 6px; border-radius: 3px; background: var(--paper-2); color: var(--ink-soft);
  border: 1px solid var(--rule); text-transform: none;
}
.pill.ok { background: #e9f6ee; color: #1d6b41; border-color: #b9e0c9; }
.pill.warn { background: #fff4e0; color: #8a5d00; border-color: #f0d69b; }
.pill.bad { background: #fdecea; color: #96271b; border-color: #f2c2bb; }
.pill.supply { background: #e6f0fc; color: #174f95; border-color: #b8d2f3; }
.pill.extract { background: #fdeee6; color: #9a3412; border-color: #f4c6ad; }
.pill.both { background: var(--accent-soft); color: var(--accent); border-color: #b9ccf7; }
.pill.outdoor { background: #e7f5ec; color: #15803d; border-color: #b4dfc3; }
.pill.exhaust { background: #f4ece5; color: #6b3f18; border-color: #dcc4ad; }
.rcard.outdoor { box-shadow: inset 3px 0 0 var(--outdoor); }
.rcard.exhaust { box-shadow: inset 3px 0 0 var(--exhaust); }
.warn-list { margin: 10px 0; padding: 8px 10px 8px 26px; background: #fff6e4; border: 1px solid #f0d69b; border-radius: 4px; font-size: 12px; color: #7a5300; }
.warn-list li { margin: 2px 0; }
.metric-grid {
  display: grid; grid-template-columns: 1fr 1fr; gap: 1px; background: var(--rule);
  border: 1px solid var(--rule); border-radius: 4px; overflow: hidden; margin: 10px 0;
}
.metric { background: var(--paper-2); padding: 8px 10px; }
.m-val { font-family: 'Azeret Mono', monospace; font-weight: 600; font-size: 13.5px; }
.m-val small { font-size: 10px; color: var(--ink-soft); font-weight: 500; }
.m-label { font-size: 11px; color: var(--ink-soft); margin-top: 1px; }
.m-sub { font-size: 10.5px; color: var(--muted); }
.row-actions { display: flex; gap: 8px; flex-wrap: wrap; margin: 10px 0; }
.fitting-row { display: grid; grid-template-columns: 1fr 64px auto; gap: 6px; align-items: center; margin-bottom: 6px; }
.fitting-row .btn { min-height: 36px; }
.length-box { background: var(--paper-2); border: 1px solid var(--rule); border-radius: 4px; padding: 10px 12px; margin: 8px 0 12px; }
.length-box > label { font-family: 'Azeret Mono', monospace; font-size: 9px; letter-spacing: .1em; text-transform: uppercase; color: var(--muted); display: block; margin-bottom: 4px; }
.length-input { font-family: 'Azeret Mono', monospace; font-size: 15px; font-weight: 600; }
.hrv-box { background: #eef7f5; border: 1px solid #bfe0d8; border-radius: 4px; padding: 9px 12px; margin: 8px 0; font-size: 12px; }
.hrv-box dl { margin: 0; display: grid; grid-template-columns: 1fr auto; gap: 3px 10px; }
.hrv-box dt { color: var(--ink-soft); }
.hrv-box dd { margin: 0; font-family: 'Azeret Mono', monospace; font-weight: 600; text-align: right; }

/* ---- schedule drawer ---- */
.drawer {
  position: absolute; left: 0; right: 0; bottom: 0; z-index: 9;
  background: var(--white); border-top: 1px solid var(--rule-2);
  box-shadow: 0 -6px 22px rgba(0,0,0,.10);
  height: 58%; display: none; flex-direction: column;
}
.drawer.on { display: flex; }
.drawer-hd { padding: 9px 14px; border-bottom: 1px solid var(--rule); display: flex; align-items: center; gap: 12px; flex-wrap: wrap; }
.drawer-hd h3 { margin: 0; font-size: 12px; font-weight: 700; letter-spacing: .1em; text-transform: uppercase; }
.drawer-bd { overflow: auto; padding: 4px 14px 14px; flex: 1; min-height: 0; }
.tab-pane { display: none; }
.tab-pane.on { display: block; }
.result-cards { display: grid; grid-template-columns: repeat(auto-fill, minmax(420px, 1fr)); gap: 14px; align-items: start; }
.result-cards > .warn-list, .result-cards > .row-actions { grid-column: 1 / -1; }
.rcard { border: 1px solid var(--rule); border-radius: 5px; padding: 4px 12px 10px; background: var(--white); }
.rcard.supply { box-shadow: inset 3px 0 0 var(--supply); }
.rcard.extract { box-shadow: inset 3px 0 0 var(--extract); }
.rcard h3 { font-size: 14px; margin: 8px 0; display: flex; gap: 6px; align-items: center; flex-wrap: wrap; }
.rcard .metric-grid { grid-template-columns: repeat(4, 1fr); }
table.schedule { width: 100%; border-collapse: collapse; font-size: 12px; margin: 8px 0; }
table.schedule th {
  position: sticky; top: 0; background: var(--navy); color: var(--paper);
  text-align: left; padding: 6px 8px; font-family: 'Azeret Mono', monospace;
  font-size: 9px; letter-spacing: .08em; text-transform: uppercase; font-weight: 500; white-space: nowrap;
}
table.schedule td { padding: 5px 8px; border-bottom: 1px solid var(--rule); font-family: 'Azeret Mono', monospace; font-size: 11.5px; }
table.schedule tr:hover td { background: var(--paper-2); }
table.schedule tr.index-row td { background: #eaf0ff; }
table.schedule tr.index-row td:first-child { box-shadow: inset 3px 0 0 var(--accent); }
table.schedule tr.over-vel td { color: var(--alarm); }
#tab-fabrication, #tab-takeoff { max-width: 1100px; }
#tab-fabrication .field, #tab-takeoff .field { display: grid; grid-template-columns: 220px 1fr; align-items: center; }
.change-banner { background: #fff6e4; border: 1px solid #f0d69b; border-radius: 4px; padding: 8px 12px; font-size: 12px; margin: 8px 0; }
.segbtn { display: flex; gap: 1px; background: var(--rule-2); border: 1px solid var(--rule-2); border-radius: 3px; overflow: hidden; }
.segbtn button { background: var(--white); border: none; padding: 0 10px; height: 30px; font-size: 12px; font-weight: 500; color: var(--ink); }
.segbtn button:hover { background: var(--paper-2); }
.segbtn button.on { background: var(--accent); color: #fff; font-weight: 600; }

/* ---- 3D check ---- */
.three { position: absolute; inset: 0; z-index: 10; background: var(--paper); display: none; flex-direction: column; }
.three.on { display: flex; }
.three-hd { padding: 8px 12px; border-bottom: 1px solid var(--rule); background: var(--white); display: flex; align-items: center; gap: 10px; flex-wrap: wrap; }
.three-hd h3 { margin: 0; font-size: 12px; font-weight: 700; letter-spacing: .1em; text-transform: uppercase; }
.three-hd .lbl { font-family: 'Azeret Mono', monospace; font-size: 9px; letter-spacing: .12em; text-transform: uppercase; color: var(--muted); }
.three-hd select { padding: 5px 7px; border: 1px solid var(--rule-2); border-radius: 3px; background: var(--white); color: var(--ink); min-height: 30px; }
.three-hd .btn.on { background: var(--accent); color: #fff; border-color: var(--accent); }
.three-stage { position: relative; flex: 1; min-height: 0; background: var(--paper-2); }
#view3d { position: absolute; inset: 0; width: 100%; height: 100%; display: block; cursor: grab; touch-action: none; }
.three-legend {
  position: absolute; left: 12px; bottom: 12px; background: rgba(255,255,255,.94);
  border: 1px solid var(--rule-2); border-radius: 4px; padding: 9px 12px; font-size: 12px; box-shadow: 0 3px 14px rgba(0,0,0,.12);
}
.three-legend .ln { display: flex; align-items: center; gap: 7px; margin-top: 3px; }
.three-legend .sw { width: 16px; height: 4px; border-radius: 2px; }
.three-tip { position: absolute; right: 12px; bottom: 12px; max-width: 260px; background: rgba(19,36,74,.9); color: var(--paper); border-radius: 4px; padding: 8px 11px; font-size: 11.5px; line-height: 1.5; }

/* ---- Duct & basis ---- */
.basis { position: fixed; inset: 0; z-index: 60; background: rgba(12,24,49,.45); display: none; justify-content: flex-end; }
.basis.on { display: flex; }
.basis-in { width: min(460px, 100vw); height: 100%; background: var(--white); display: flex; flex-direction: column; box-shadow: -8px 0 30px rgba(0,0,0,.2); }
.basis-hd { padding: 12px 15px; border-bottom: 1px solid var(--rule); display: flex; align-items: center; gap: 10px; }
.basis-hd h3 { margin: 0; flex: 1; font-size: 16px; font-weight: 700; }
.basis-bd { overflow-y: auto; padding: 0 15px 30px; flex: 1; }

/* ---- modal ---- */
.modal-backdrop {
  position: fixed; inset: 0; background: rgba(12,24,49,.55); z-index: 100;
  display: flex; align-items: center; justify-content: center; padding: 18px;
}
.modal {
  background: var(--white); border-radius: 6px; max-width: 480px; width: 100%;
  max-height: 86vh; overflow: auto; box-shadow: 0 16px 50px rgba(0,0,0,.3); padding: 16px 18px 18px;
}
.modal.wide { max-width: 620px; }
.modal h3 { margin: 0 0 10px; font-size: 18px; font-weight: 700; letter-spacing: -.015em; }
.modal p { font-size: 13.5px; line-height: 1.55; color: var(--ink-soft); margin: 0 0 10px; }
.modal .empty-hint { border: none; padding: 0; }
.modal-actions { display: flex; gap: 8px; justify-content: flex-end; margin-top: 14px; flex-wrap: wrap; }
.modal ol.steps { padding-left: 20px; margin: 0; }
.modal ol.steps li { margin-bottom: 10px; font-size: 13px; line-height: 1.55; color: var(--ink-soft); }
.modal ol.steps li b:first-child { color: var(--ink); display: block; }
.modal .check-list { list-style: none; padding: 0; margin: 0; }
.modal .check-list li { padding: 7px 10px; border-left: 3px solid var(--rule-2); margin: 5px 0; font-size: 12.5px; background: var(--paper-2); border-radius: 0 4px 4px 0; }
.modal .check-list li.bad { border-color: var(--alarm); background: #fdecea; }
.modal .check-list li.warn { border-color: var(--measure); background: #fff6e4; }
.modal .check-list li.ok { border-color: var(--live); background: #e9f6ee; }
.modal .check-list li button { margin-left: 6px; }

.toast {
  position: fixed; left: 50%; bottom: 22px; transform: translateX(-50%) translateY(8px);
  background: var(--navy); color: var(--paper); padding: 10px 17px; border-radius: 4px;
  font-size: 13px; font-weight: 500; z-index: 200; opacity: 0; pointer-events: none;
  transition: opacity .16s, transform .16s; max-width: calc(100vw - 40px);
}
.toast.on { opacity: 1; transform: translateX(-50%) translateY(0); }
@media (prefers-reduced-motion: reduce) { * { transition: none !important; } }

/* keep the bar on one row down to a 1366-wide laptop */
@media (max-width: 1500px) {
  .adi-bar { gap: 6px; }
  .tb { padding: 6px 8px; font-size: 12px; }
}
@media (max-width: 1400px) {
  .adi-bar .title-block h1 { font-size: 15px; }
  #bSteps { display: none; } /* How to use is also on ? Help */
}

/* Systems: colour swatches and the per-system list */
.swatch-row { display: flex; flex-wrap: wrap; gap: 4px; align-items: center; }
.swatch-row input[type="color"] { width: 30px; height: 24px; padding: 0; border: 1px solid rgba(0,0,0,0.2); border-radius: 4px; background: none; }
.swatch { width: 16px; height: 16px; border-radius: 3px; border: 1px solid rgba(0,0,0,0.25); padding: 0; cursor: pointer; }
.swatch.on { outline: 2px solid #e0a422; outline-offset: 1px; }
.sys-row { display: grid; grid-template-columns: 28px 74px 1fr auto; gap: 4px; align-items: center; margin: 4px 0 8px; }
.sys-row input[type="color"] { width: 28px; height: 24px; padding: 0; border: 1px solid rgba(0,0,0,0.2); border-radius: 4px; background: none; }
.sys-row input[type="text"] { min-width: 0; }
.sys-row .link-btn { grid-column: 2 / -1; text-align: left; font-size: 11px; }
.sys-row.off { opacity: 0.5; }
.st .sw { display: inline-block; width: 9px; height: 9px; border-radius: 2px; margin-right: 4px; vertical-align: middle; }

/* Level switcher in the zoom bar */
.zoomer select#zFloor { border: none; height: 32px; padding: 0 6px; font: 600 12.5px Archivo, system-ui, sans-serif; color: var(--ink); background: var(--white); max-width: 170px; border-right: 1px solid rgba(0,0,0,0.08); }
.lvl-row { display: grid; grid-template-columns: 1fr 70px auto auto; gap: 4px; align-items: center; margin: 4px 0; }
.lvl-row input { min-width: 0; }
.lvl-row.on input[type="text"] { font-weight: 700; }
</style>
<!-- PDF reader for drawings supplied as PDF. Images need nothing. -->
<script src="https://cdnjs.cloudflare.com/ajax/libs/pdf.js/3.11.174/pdf.min.js"></script>
</head>
<body>
<div class="shell">
  <div class="topbar adi-bar">
    <img class="brand-logo" src="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAlgAAAC7CAIAAAA2S3eOAACK3ElEQVR42u19d3wVx7n2O7PlFPUuoQaSAAnRO8Z2jBsmcbfjHvcWx3bikuQmNy7x53Ljm7jl2okLTow77rGNjWMTbAOm2DQhBEhISAgV1NspW2a+P95zhkXl6ABHIGCfn34gnbM7Ozs7O8+8nSQlJYENGzYOCyRJMgzjggsueOmll0zTlCQpzBM5AAGo95gv7PBRYg+kDRuRAeMQoxC5paXFHgsbNg4PCCGc8zFjxgAA5zz8EzkHQmB7p+lnPEomjNtjacNGxCATYm8vbdg4TKCUmqY5Z84cJMUDOJEA41DWYSiEcJsFbdiILBFy+62ycbDCTfiavQMRfbhpmkdFBw5ixEzTTEhIKC4uRlIM80TGgRLY4zEbvUyhxH5jbdiIMBHaQ2DjoAnDMIzjuQMHJw4WFRUlJiZyzg9UGbO13dAZKDLYe1cbNmwitHHkF3TG2OTJk3/xi1+Yphm+ZDMosVFK6+vrH3jggdCKCuzAmDFj7r333oNglNAwDOO+++5raWlBe15kJUIAmD59OgCYpinL4b59lIDB+I5OU7b1ojZs2ERoY/gQ4fnnn3/jjTdGvPGvv/6acy5JUgj9JHZg/vz5N910U8Q70NzcfNdddw2RCAsAs2fPPqCzUC9a08P2+pjD1ovasGEToY3hAFzQJ0+ebBjGAcUADCqKybL82WefwWCOJNiB6dOnG4aBZ0WkA3gvX331ld/vD83Eh9L+lClT4EAMhIjSdoNxIMTWi9qwYROhjSMN9PhwOByTJ0+WZZlSGinVKDa1ceNGGCy0gDFGKZ0yZUpkOwAAsiz/8MMPcIAuneGL0bm5uXl5eQfUPiXgN3lFl6lQWy9qw8aQgNpDYONAiRAA8vLysrKyDkKyCSHkUUo9Hs+WLVtCEyGllHOemZk5evToyDIW3sv3338PBxjkF/64TZ48WVVV0zTD7DbGC1Z1my1+JlOwedCGDZsIbQyDGUMpAEyZMiWyykMknvLy8rq6OkIIYyw0o0yYMMHpdIbPKGEycWdn56BMfChEOHPmzINovLTd4BzsgF8bNmwitDGMMGvWrMiyBTLfpk2bkJCGiFEGZeJt27Y1NTWFZuJDuUHsdpjkzQEoAY/BK7uYautFbdiwidDGMAFKgdOmTYMhMKStWbNm0GaRUWbMmBHZDmCzaCCMeJw+MmtsbOz48eMhbH0yMt/OLrNd47Ze1IYNmwhtDAtgaF1CQkJRURFEzkAouAd5KISch4zicrkmTJgwdEwc+deMUgAoKipKSUkJP/ARD9rabhA7aMKGDZsIbQyX6UIpAIwbN+7gcqMMLPpwQkhLS8v27duFcDYQEQJAQUFBZmbmoErUA2Vizjn6rEZcL9orlD6sMQEgBDp1VtVtqsTOsm3Dhk2ENoaNRHigC3o4QOIpKytrb28Pnc8FmW/q1KmYriyCHSCE7NmzZ8eOHTAEnjKIAwqlxy6Ud5hdOpfs19SGDZsIbQwTIEOgp0zEmw3fPocGwoh3oKSkxOv1YnhGZNs3DONAQ+lR2N7aYdrVB23YsInQxjACZhadNGkSRNRAiILmunXrwumAEEkjaCBE5sMORPC+rFJsdnZ2QUFBmN3GMrxtflbTYyrU1ovasGEToY1hMlcoBYCcnJz8/HyIdCS7aZqD2udQa5qcnFxYWBhZxsKm1q5dC0MWQThx4kSHwxFm4CN2YVuH0WNwyZYIbdiwidDGMMFBLOhhSmOEkNra2oqKitBEiHRVXFwcFxeHVr1IdYBS6vP5SkpKYHiE0hMCHKCsw5SIHTVhw4ZNhDaGGRGifS7iofQlJSWY6nrQDqBeNIKOnXgvFRUVtbW1MAQuo9ggGlbD14s2eVmtx46jt2HjcMBOum3jwBb0iEeyIw9hhs9wik5MmzbNNM0IiqRYv2LDhg2MsYgXncDAx+jo6PBD6TkHQqCsw/CZPEq2DYQ2bNhEaGPYiIOMMbfbHfFI9vBTXZumqarqKaecIklSBJO/YFPhMPHB3Z1pmoWFhenp6WFGXlICjMO2DlOxy/DasGEToY1hRYSc8zFjxmRkZEQwkr2XfW5QT5nExMTt27dXVVVFMJwfizp98803MGSh9FOnToXwqtKjXrTea9Z7mWKnVbNhwyZCG8MHWE5v6tSphJAI1sJFPtu5c+eePXtCS4T4VUNDw7x584buNiNOhIg5c+aEPSBACGxtNzTGFdmWCG3YsInQxjBDxEPpURrbuHEjVm8Pxz5HCIm4AhOJdigSyqAtEyXCcMRoSsBksL2T2XpRGzZsIrQxvIAUFf6CfkDAAL5wixMNDWMNnRidnZ0dZg1hFAd3e8y9PqbaelEbNg7bq2oPgY1wFnTOeWpq6tixYyGiHiXoqLJ+/XoYsgyfRxCihrDL5Qon8BHvv7TdMBkndhy9DRvHg0RIKY24bBFBcAuOopUXV9vI6g9RaTlhwoSYmBhUZkZqhAkh7e3tZWVlEIZ9TpKkoVCKMsaGyDSIvUV9cjjjRglojJd3moodPmjDxnFChEO3AEUcuAQPtw4TCzjnjLEhom3DMABg8uTJYS7o4U8ASZLKyspaWlpCF51ARDbC7/DMcAi7Kj3jQAns6jZb/Mwh2URow8axToRoO5k3b94VV1yBifmHg/xHKe3u7u7s7PT5fG1tbbW1tfX19Xv27GloaBBLMCEExaMjKCaiJM0579uNqKioxMTE5OTklJSU6Ojo9PT06Ohoh8OhKEp0dDTKcwchVBFCTNNEd80ICvG9ik4g3YaYMDfeeOOsWbMiOGFM01QUZfXq1S+99BJeIrLbFIy8nDhxYjhEGCzDazIOBGwDoQ0bxwcRXnvttVdfffUwH6DOzs7q6upNmzatWLFixYoVpaWluF5LkoQS2OGU/5D/hGAqy3J+fv748ePHjx9fVFSUn5+fkZGRlJTkdDqH9NlF8I4gGMkeDmXec889mG47sti7d6+Yk5F9XgcUeUkI+Exe0WWqdrkJGzaOByJEn/Li4mLDMCKoaos48UiSFBsbO2HChAkTJlx11VWmaa5du/aNN9546623mpubh2L1DEGBmFcMALKzs+fNmzdv3rzZs2cXFBT0G9I3FGrSiNt0kdc3bNgAg+XaZoylp6dnZmYahhHZUHpJkr766isYAlcd7Pa0adPCibxEvejOTqNdYy7JJkIbNo51IsSdckZGRmFhoSzLEVzXhgJIJ0ICmzNnzpw5c37/+9//3//931NPPeXxeCKenXIgCoyLizv33HMvvfTSk08+OSYmxrqrwEUcWQpNhsPZC0mQEKV0z5495eXloXkIp8f48eMj7qojy7LH4wnTVefgEGZVenwBSjtMAGKToA0bxz4R4so+YcKEqKioYSsOWldhwSuCFDMyMh555JHLLrvs5z//+cqVK4eIC7FZ0zQzMzNvvfXWq6++Oicnx0p+lFIUW4/GmYfMt2XLFiwKHzq5GliKTkTWZ3XHjh0NDQ3huOochNoDAKZNmwaD6ZM5ACHQrbOqLlMhYLvJ2LBxuFnpiFALBF3pjhavUat8hlKsYRgTJkxYtmzZNddcE04OyQO9ELJgdHT0Aw88sGnTpj/84Q85OTnIi5xzSZJkWUYiPEpnHhIPhtIPwhOcwxBUpce5J4pORHy3xzkfMWJEOJGXyHzlnaxT57Id2WvDxvEgEeK6Fn55tuHJiLIso8/hP//5T875okWLIiUX4piYprlgwYInnngC3UPQVfIoFf4GogoIw1MGHVYVRZk0adJQTJh169YN3W5vwoQJbrd7UCkW72lrh0Ftb1EbNo4HiRDXNafTGaZP+XCGJEmoKV24cOHs2bMxW2ZEJAlCyJ///OclS5YUFhaie4gsy+QYyjWCel1N08IpOgEAo0aNGjlyJBw9SW2sRYxDqz2w3ES7xqq7TYUSZq9JNmwcD0QIAAUFBVlZWRGs5nMExRpkqZdfftnlch2i4w+ayuLj4z/77LN77rkHwySOMQq0agUqKyt3794NYXjKTJw4EUXwSA0FPqnm5uZt27bBEKjow1d74K1v7zC7DS7ZadVs2DgeiBCZb+rUqegycwyMIEaCFxUV/fznPz8UaxMGJmZlZS1fvvzMM880DGOYp6A7dJ7YtGkTqnwHJUK0KEdQbkPm27p1a0dHB+5mhkLtEY46F78s6zAl203Gho3jhAgRYfqUH11y4V133RUVFXVwUgtuC5KSkpYuXTpp0qQIFvwbzkSI9rnQw4WMhb6XEZSMsQNooYz4bgP7OWbMmMzMzNDto1602cd295gqtQMnbNg4PojQWs3nmNH4oUozKyvrzDPPPAh9L0ZouFyujz/+eNy4ccc8C8L+njKhxUHGWHR0dHFxMQxBUpsh8pTBfk6ZMoVSGiJvHAT1omUdptfk9Ei/DZQEfggBIn4fdCQtJ/Y9PsRXNmwcp0SI0Vqpqanjxo0bip34kRVxOOcXXHDBQZyL7qbPP//8nDlzdF0/5lkQ9wqdnZ2lpaUwWE4ZACgsLExLS4ts4gUc802bNsERDaUnBDjn2zoM+ciV4UUmYwBek/cY3Gtwn8F9Jvca3GNwPwMCZCCSJgAGB6/BxY/B9yM861f+o80RyK6EdfzgsK65qAAsLi6ObIqQYSLiEEJmz56tKIqu6+EHaKOJ8eabb/7Zz36m67qiKMf8nENK27ZtW3Nzc+iBQuabMmUK6hIitUXAuVdbW1tZWQlD4DIaZig9luGt97I6D1OOUBleSkBnoJk8XqVjY6VMN012UJkSAPCZfK+PVXebu3uYwcApQa/EbwTA5JDoIGlOCYJq3iY/b/YxmQADkCkUx8iCRP0MqruPDrcASsDk4DfAIYENmwgjLxGCxaf8WCJCvLXc3NysrKyqqqowiRB1qvn5+U888QQ6iB4Pcw4fPaYYDV10AoETJrJMDACbNm3y+/0RzwqEjz4tLa2oqAhC6v+RObZ2GH7Go+QjkF+UAHhMSFLJrBRlYoISo/Tf1Zoe8z/1Wnmn6ZT3E1sJAb/JZ6eoM5P37d7eq/bXe0xVJpoJaU56ed6+/O9VXWZ5p+EY3qZQAkAIeE1wUpidIm/rMHoMoLZoaBNhxBcg9Ck/xoDWLFVVc3NzkQjDP+u5555DL5tj1Ue0X2BOmUFFK0IIWpQjXv4pHFedg1Z7jB8/Pjo6OvRujxIwOd/ewZQjoRclAD4GM5LkM0aoUTJBCZVD4IdYWCEnSrqmwLW0zv9tg27lQs5BISTVSRkHzoFSMBnf4zFRBjQ5T3VSkwfkSEqgqts0OWqDh+1bDAYDw+QFsdJZmQ4HhR9aDZsFbSKMMFWYpqmqKtZ3PfYWfVxe0VEwnOUVZZELLrjgzDPPjEgw/tECjJcYtOiEEK3CyVJ2oFwFwTqIQx1KP9A8x3ITe3pYo+8I6EUJgJ/xs0Y4TkxTsDOEAIfeog8yIucAwOePcPgMWNusu2WCFRNNDlEKSXVSNDESgA6Nd2pcJgE2HRkjSQREcOReLxvOpEIANJMnOOi8dMfkRAmArG/RNZO7ZbsYiE2EkVYZjRo1Kjc39xgmwqioqPBHw+FwPPLII8O8/kZkgdzQ0NAwaNEJYVEeVLQ60MdEKfV6vZs3bx4KIsQG0VNm0Mda2m7ojKvyYZUIKQGPwc8coZ6YpiAFEhJUCRp8j9fs1kEikO6iKU6sZwIcCAdYkKlWdpkdOpcJoMyXpFK3ZQlp9DGfCS4ZOAeVEp3xmh4TKZ9xqPeFJfuSIAcfxLcHfQol4DNhXJx8fo7DJROTAyXQ6GXhNG6zpE2EB7YNZ4xNmTIFJaFjVQAK877QNnb55ZcXFRUdV+KgKDrR3d19BItOVFRU1NfXR7zoBKo9HA7HoKH0lIDO+I4uU6WHmwW9Bi+Ol3+UrjLOKSE84PbCv27Q17fonTow4ACgEDI1Sf5xlkqBEAKMgyqRmcnyp3s0RUblJ6S5KMA+ganeyxhwrCQlU/h8j4bqVgBgADIBSgJ/WkVDPAbJWKhSJQJ4UcE3qFM1OY4zYP6BEHyJp+9rgQANNsL7HIwdm5wou2RiMJAoEIC9Pi73J8PSwD4gqOMlIA3Qsg2bCPsHGgj5cZ9CAxNJ33vvvcfbUFjtc6GJEI9EHWNki06gqw56Jw3qqnMQao/8/HwsmBVaL1rdbTb7uOPw6kVNDm6ZLMhUA70FAACvwd7ape3oMJwSUSXAkD8O8G2j7pbIaSNUDIpgHMbEycsadOw/AIxwU6vUVe9hlADnQAB0EwzL3FYpoUHhiQN4LN/JhDgk8JnAOY+SiSwRDtxrct0Ap0RQYWsw0ExQKbhkIEAMznsMLhMik35GjwBoDEwOqhQ4Hm/cazCdg4MSyXIWAdA5eDROCCQ6ApcjAD0Gr+4x/SZH6Vbwt8nBa3AgxCmhTynhwD0GaCZ3UCJROz2QTYSDLf0AMHXqVNM0GWNHPL/aENUwCue+UCZesGBBcXFxZMVBLEwfwWV9iLKuhBNKj/ESQ1R0Ys2aNUOq9kC9bugnW9phMs7JYfSUQaXorDQ1wUGRzDgHIPDhbm1HhxGjEHR7Cco5EK2QH1r0H6UrQjBKcdJEB9nr4wqAQkmaiwp5S2O8yc9kQggBvwljYqWieIlzAgCE8C1txs4uU5UIY6BKcGaGQ5EI9mFXt7G22SiKlaYlK9lRkoMC49Cms++b9fUtpkMCr8HjVXpikjw2VkpwUErAb8KubvM/9Vq7zhRCrKzGADQTRsbQCfFydpQUqxCcwjqDNj/b2WWubzU6Na5KgfAVzYQxsVJhnCxRSHZSEmR1SuDHmSohpN5jrms2FAkIgM/kDolMTZIL4+RUJ42SCRAwObT52fZO84dmo9vgfeNMbNhEuN9OOSUl5YQTTjjGygn1WuK9Xm+YUtHPf/7ziIuDw9zyipUUdV0f1D6HEyY3N3eIik6gq84QieNoIAxl/iTgM/nOzsOtF2UcXBKZliRDUHNICWxu00vajBiFmPv3hANQAI8JXzfoMSpp9zOvybt06NZBAjA5xCgk2bFvvrX6WZcWyBtucj4pUZ6QsG952d5hMgAKoHFId9DZqfsiLjo09uNM9UfpClhi8aMUmpXjdEv+f9drs1PUM0Yoscq+a7kkmJwo50bTheW+Hp2jhIeaVUrg/Fx1WlLveFyXBLGKlBstTU+WF1f5a3pMVSIEwOB8QoI8KVG2CpQA4JLI9GQFAFYzrnHuJKRb52NipbMyHYL+BaJlKTtKmp4ov1ft39VjOiXbv8YmwoHXtdTU1LVr1zLGjqxvCAYtjB07NiUlJeKOKo2NjTCYDwhjbMyYMaeddlrEqev7779vaWkJncY6zCEyTXPkyJFjx46N4BBhU9XV1bt27YIwik5MnjxZUZQICs3YgZaWliEqOoH6gNA1hJF+qrrMVj9zHUaPRAz7K4iRkp00ECBBwOR85V5DIf13gwNIBJY3agHLHAAhoFIiEfAxSHYQh7RPGmv0Mj8L+FiqFJIcBE10lICf8XpvQHQzOU9zUvEVB5iSKCdYCDWgPuWEEJidqlBCTh+h9uoVAJgMElR6QorySa0/SiZCkL10lGNMrMwBOO/HCZZxiFXoZaMcf9vu85qcAqiUJDtJv8ejJ9GuLlMm4NFhRrJyXo4DVcQ4MtYjASDeQa/Md76ww9vi5wqx7YU2EfansgOA0tLSuXPnDpM7X7VqVUpKSgSrkyOlhUmEl112maIokU0rquv6RRddVFNTE6kGn3766bFjx0YwpUuvohMh1MhWT5nIFp2QJGnr1q1tbW2hLZSHovYInUEQ18/SduPwh0yYHPJiJAj6p1ACNd2s3jNIvm+HtI/SkTCQQdNdFGCfSazey4VYFqvQJAelQR1ju5916/uSqY5w7fsKAJAFd3Wb1d1mmosWxskikCNGociCPTrf2mH4DF6cICU6JOQhDpAbRVGqpgR6DH76CHVMrKwzTgmRCPhNvrXd6NR5nELGJ8gyJRIBk0O0QickSN826k6JRMskTqEm750K1eTAAUyTt2rcYDAuXjovRxXsSAF6DN7gZRQgK4oqlCDLOiUyf4T6WqUfqO1OahPhYPrDIwhc/lJTUydMmBBBgQxFja6uroaGhtBrN8o3F198cQSvjg4gu3btamhoQNvnoUuEnHPctRyRSHakqNCi1UF3ACMII06EaBccN25cbGzsQG6u6B7pMXhlt+k4vAo0zkEmkOmWwOL0X95pGhwcIYPc+3WGJFZPGQIAUO8xkTFNzlOc1CosNvi4xrhbDniTprspWKIaGOdLarW1zQbjwIBfX+AcHSsH/HE4AIGaHnNxlb9NYzqDsk7pxtEuSoARoACUBtoxGCSq9IQUGQAUSgBAZ/zlcm91D5MJaAxmdZsX5jqwsxxARIZojC+s8AKHq/KcSc6A6bRHZ6/s9PkZUIAOnccq5JxslQBhAe9WvrrJ+E+D5jU5cJLsIJeMdKS7JYyeLIiV0pykycePVNo8G0cBEQ4HJ0nO+VBEpxFC6urqWlpaQhyGYtCkSZPGjx8fwbrEeCMlJSWaph16zjBUHaempo4ePRqGIJI9/KIT48ePj2wHhrTohLV04oBEyIEQKO80OrTDHanNABwSiVcJ8hh2rtZjSgfurcM4OKRAilGkNJ/JW/wsGF9IegmLdZ7AhDQZRMs02UnxNByNrxv0FXv1WIVQAj06dOt8nwqUQKfG3qryd+s8WiYaA01YMjkAgS6dG5zLNGDte73S75SIWyJxKmnxs3ovi1cJ56AwqO5mjIOwJhpsn1mxyccTVRKr7ptmTT6+x8NVCoSAz+QnpCvxKsU0AoTAplbzX7v9Lok4KSEEGn3s8zr9mgIJIygkQjLdtN5rqEcukbqN4U6ERxy4WmFC5MgSIQBUVFSEVvrh1c855xxCSMTLLWHSskOnDZRsCgsLQ0g2BzdElNLu7u4tW7ZAGJ4yo0ePTk9Pj+B2AYLVj4eo6EQ4GQTx4ZS2m4dfNcI5qBJxyfuuq5m8I+jeckAqVoNDvEoSHPvObPbxbgPkYHqaDLdkuV/e6GWUEAAwOCQ5iCt4SUKg1c9W7dWjlYBBUaZkXxQ/B0pgxV69TWMxMjEBNMZTXRImsgkyFhP2S41BTQ9jHHTGdQ5o/+vSOVoic6MlK+V3BumWEiDAM92SYtEP13sZAFcoQfeiSYkyD5pIfSb/fI+fc9AZ9wcuTXZ1m106i1UodixBpWDDJsLhjCGKTsNm0RkyRLNIkPPnz4dhnDNsiHKjo9C8Y8eOxsZGlPlC3A4GIcAQFJ3YvXt3RUVFxJUT4WQQ5IE8ZKy621TpYXWyR32gQsHCg+AzuZ/x0LlRiKUakYh8N0xIdVIrczR4TY2BIgPj4KCQ5twXX+gxoMW/LxkNulyyYFx8abvhMXmUjH40ECWTpCC/om9tWYfppIFULxwgwyUFpUXUxzIx0BRA5yBTSHXSJAeNV4lTIjEKiVVIvEqSgvyKaPQy4Rpgcshw7y/CegMbWY1BVhRJdkpilLo0NsIt5UTvO7hvajrZrrFsE+Ehria4Cg/RfhmbVVU14tFp2FRoKsL1PScnB5f4yEpaPT09WN7v0Nd3bAFVfJFUzR1g0YmId0AktRm6ohOhMwiiJnBHp9llHJlyE32JmYesuofukbrJca2nQDCEgUFvT5k6LyPACRCTQ6JKElSrsMi6Da4ENLKQub9lcVe3KXxxDM6THNQlUx4cq909ZrvGHFLAKVQiZIRrH00yDo0+LmLYdQZTE+VpSXK6m6oDZzXFnKJNfiZh7ArBZiVLs7zRy0Tq8BSHTIK+vgCQ7JJ+li/1+3AxCpMBGDYN2kR4oMuHCGw3TRPL2w71RTMyMkaNGhVZKsLwONS5hSbCuXPnOp3OCIYEoCfk9u3bGxoaQktaYQL7NnHiRBiCwMQDLToRcak9UgrkgaRYWZYHerh4za3thnQkKjAQAjoDg4OIsHNJxEGJ3+R987NQAl6TT0qQ56SozX6z1c9b/LzVz/b6GABIZJ+nDNJDo5dJQeVnipPK+wmLDPOpMg4qJVZh0W/yJh+XghGNwZxt+wanGgtWAATlRUi1xPB1aKxdY0EPHbgg1zE5GA7I9o+FMBknhNCggbBFY516QCfMOLh7N8vbtEBsIgfoVZ2KDDy8JDgaPQazS1bYRBgu/+GSZ92Yx8TEJCYmJicnO53OpKQkVVUjG3RIKTUMY/r06YqiRFzpt2vXrurq6kFlsh/96EeR1cthUxs3buScH3rOMCG25uXlwZGIZBdBCFh0IoJMjE2hp8wQ7bdCZBAMLMF+ttvDlMOuOuMBKxr3GhxNdBxAlUiig7ZphjU5y77hAjInRcmKollRgUdQ3mks2ul3UHBKJNW577l066zVz4K8wvuoGQOsYHKIVUiiJWSwxc+79H1GSgKklydqnZdL+7KhQqKDRlvC6ht9zGvyKIl0G3xuqjI5UTY5EOCUEEyZXdNj7vWxJh93ULh0lFMI5Q1ehmUlOAeDQZqTWtkOm3UGu9Ur3SjGY/RK0kasEjbArm5TpranjE2Eg1Gg4D+n0zl58uSZM2dOnTp13LhxWVlZCQkJTqfzMPQk4lEBJSUluq4PpHNDGxKldM6cOUMhaUXKExKZb8KECaqqRjySvampadBIdlF0YihcdXw+36CuOgctRkNI2zMuwdvaDc8R0otSAK/Jm/0s0UF50EQ3OVHa3mEQGQjbl1mNUujU+AkpSlaUJAQySmBNkwHADU5SHEHvUwAAaPLxHgNUCgxAAhjh2icschQWaYDJkp37xeA3eE0tGIOPYfjpFnlRM3mzj6F1jhAwTZ7mpAT22Vb3eBjjAW/YGclK0J+FeAz+YY2/vNPQWKCsxJwUmVpSeO/pYYJuMSDS2my9hzEuKjISr8Gsm4kVjfqOTtMh7UeEPhMIgERBIkAAFErsgHqbCEPJBEiBqqrOmzfv4osvPu2001BL2WvNGlIdacRTaGJXMSpgIBEKlZbZ2dkRr66HXLV+/XqIhCek1VMm4pHspaWlXV1dR7boxJ49e4ai6ATnPCkpKUQoPSXAgZd1mPIRqkyLOdWqus0xsbJgqYkJ8rYOc0OrESUHZqTBwafzCfHygiwV49Yx6qCqy9jRabok0mNAipNSiwdmg5dhMKLJwSkH3D6DwiJv05hMAvHm6S5pP2HRwwT7GhziesuLrMuSPg0gEAQJ+yIXmUTA4JCgkHiVBMMO4ftmfWOrEa8SdN5knAuVKUp3DV6G/ccqjOmu/cTQRh9DPuMBv1YOQS9WQmBUDN3VY8aqxGSBY3QGUxIlrwnNftalc9xz2CxoE+GACjfTNBMSEq6//vrrr78elwxcoXA3LfhJuMwcLQgnPE7kDHM4HBFf34WkdejrO1IUhpdE3D6HQxR+0YkIAsd806ZNSMmR9ZQRofQJCQn9ZqTDBbrRy+u8R0AvKkRSlZKydvPU9EB1IZSfLs51JKhkU5vpMzghkKCSqUnK3NSAuwkHIISbHJbW6cF74Sjzibuo85okqL1MdpC4/YRF5jE4tkXIfsIiAG/wskBIAwGT8SSnZJW0GrzcKi8qlGRYil2IHN+MgyIRS/YbQKHTz8DkYDJ+YqoyKkYWbkFeg7dpAS9WTDKQYhFDGecoEfpNkCioFPZ4mMdgLjlwy7NS1NJ2s8HLVEo4cIPBj9LUs7JUbLlT59816T+06OjgY8MmQss1ZBmj62677bZf//rX2dnZuDDh2kQpjWw43WFfXwJOm6F1bkMUkyByhnV2dh56qhQUW10uV8Q9ZaxFJwbVMYqiExFXIK9YsWIoqo5Ypdh+4z1QmCjrMHwmRMlHpjoBhk80+djaZmNuqmLyQLZMmZL5mY6T0niHziWARAcRVrFgBk7yaa1/d4+JnCQRkmHxseQc9nq5TDkAMRhPdcpWYbHeE8hcwzg4JLCmq+6xEBKSaLqTApC+MQz4bbQlsgIAWv1BhxcOXoPrjDskghLetCS52+DV3WaUTIrj5fEJgShAbLhT514zkO+NAagSiVUCPM0BCCHF8VJpB7gl0qlzv8k7dLah1ZybShkAAYhVyHUFzm8b9SY/c1IyPkGekCDjA3XJxCFBncekxFaM2kTYRwlpGMa0adP++te/onnMMAwaxDEwgigBlJeXh3baHFJJK1I5w1DFV1BQkJGREdlc2xgvgZ4yg0YQ5uTkoMI84vEtLS0tEcwu2+sphAilR6f87R2mQo5kvTpMhrmsXsuNomj/o0HByC0TdzDGENNpYjw7IXzpHm1Nk44syAHcMqQ49z2XDp21aQxdWjgEA/KC39ZbPGVQgWnRfPJuPZCHjADQPjnbGjwBBSYQMBhPdkrO/eyLAYcXCaBd43UeNipGwj7LlJyWYc3TzYn4n4DP5CYHJahxxZsSGloAODPTcdoIoAAvlntre5hTIt80aGNjpWQnxRGLU+nZ2Q7rDkMoXd+t9td62HCIjbFxYEqdIWVB9BC5/fbbV65cOWfOHMMw0LPx2KBAK8Oh0+ZAK6yQtDDBacTX90hV18PnMnnyZNT1RZYnampqsOhEaCIEgIkTJ6KrTmQdhk3TXLhw4QknnKDremSVECgFDhQeisxX52ENXnbE80+idPV6pb+iy0RLWJCouMkDBeJFJECHxt6q8n/TaLgkgv4jBoMElcSq+5KF7vUxjxnI3iITgspPEozz2+sLBOQZDFKCMfh4YoOH6TzAeZizLT14LgHwGLxFY7KlvlIggjDoxlLnYftuCWBZg8Y4p8Gq9IalNv3OLrPVz0Tgg0MKxFEge/lNXt5pkmAgIJ5LCXTqrNnPZEooAa8Jb1T5moO2QzzGDP6QQOlg/kG1f1OrYbOgTYS9WZAx9swzz/z1r3/FdU2W5aPL+Bc+Qjtt4l3n5+ePGDEisho/NHdhRptI5QwLnSTsoIlQpEId9PiIF51ATl22bNm77767bNmyWbNmRTC/HT7NkSNHDiTF4m2Uthsa40d8+nMAmYDX5K/t9H5a69/rYwCcEpAIkQhIJFCfvdnH/tOgPb/du6XdcMtBgYlgahiJcTBYgDXrPIxxoAAmgygZEh2EBQm1zc/atYAClgHPcFHGwQyeuMfDSCCfKJgc4lUSq+47t8Fr9hiBczkABZLhpoxzkwMDYJzXBe2LnINDgl3d5ltV/k6NUQKUgEwCVYi/adD+WeFv8HLRcqxCouUAr3MODoksb9C2dxh4Ip5LAJr9zGMEYhxVCVp8bGG5d22zjmpVmYAU/NEZL2s3Xir3fd+iu20WtFWjvTSiuAG//vrr0UB4TBbjhaDTZjg5ZcIsXH5AwiiltLa2tqqqKiLMgVLgEEWyh190AnPKDEUCvN/+9rdnnXXW0qVLzzrrrNWrVx962KV4uCFKJ1ICBoMdnaYyPGLLkAs5kFV79fUtRoaLprlorBLwuuzU+V4fa/AGnFxclhIZKLdVdJrPbvOI1jwGd0qBFGgGh0U7feIrg4PBOQmqZNe3Glva9412t85F/Q1KoFvnz2/fV9RaYyBi9ZDqvqrXlzfoFpXsvvIO2LGyDqO2xxwdKyc6CXBo8fOqbrPVz1RKltRqX9VrQQGS+E0urHgUQGfwRpV/ZJSR6aYOiQBwjUFVtykHjZ2cgyIRnwkf1fhXNOrZUTTJQWUCDKBN47U95l4fI4TYLGgT4X4siAah559//vrrr9d1XVGUY3X4RKHX7du3DyqTRTwmQZT3i0jOMDQQJiQkFBYWwpGIZEcVgtvtLi4uhiFQIJeUlJimedNNN33yySeffvrpOeecs2rVqohwIQxclR5TnOzuMZt8TB02noTYC1y4a3pYVTfjgIlEgQBIhCgUMN6818qOSstuy4ChtjCwkeLQ7OfWgy3B8tCtc+vrYT2RAOj7n0v7JPBs1/YbPLlX0V0OTol4Tfi+RQ8a/IgavIseg3ft6zO3XhpDRCSAym6zossUJacUQqx6bM5BIuCWSafON7UZLBg8TwBkShyUAIDNgrZqdD8JyTCM3/72tzfffPOxzYKC+crKytrb2ymlA63yQypphY5fPFC6KioqGigG4KA7SSn1eDyYCnXQCMLRo0ejq05kmZgx9sMPPxBCPv300xdeeCExMfHTTz+dN2/eoetIwymdWNquGxyGm1UAF26VgluGKJlEKSRKJm5ZhN/1b86kBBTLD9mfJq1f9eKqECf2PbdvTQx5/9P7vR3kqigZbyQQBIlUF+LSSGoOMQ4yiZJJX2suhkLKBFwSsQ6XQva529iwiXAfC5522mn/8z//E/EyQ8NTIoRgMPuAFcmDklZRUdFQSFqDlvc7ILEJ/Voj7ilTXl5eX18fOpIdb2fq1KkRyZhqJSpCyJ49eyoqKpBff/Ob3+zatSs+Pv7TTz89/fTTD2WiYlfj4+OxdGLfh0sJ+Bkv72TqcM25heu79YeHcYr4CfEVP5ATD+hcHt698Eice+jDZeP4IkJc5uLi4hYuXIgrzrHqGtOLPEInkhaSVmJiYsQlLa/Xi54yw7noBABs2LAhzLiFIVIgb9682efz4Zzs6Oi47bbbAMDpdP7rX/8644wzDpoL8eEWFhYmJSX1fbgoclV1mS0as+uV27BxXBAhKqAefvjh3NxczKt57A8fpYyxjRs3wsBKP1wcRXW9yK7vFRUVdXV1h84cKNlQSkOU0zsUhJMK9TAokNFZSZblzz777MUXXySEqKr6r3/968wzzzQM4yDU+NY8CQM93K3thp1kxIaN44IIkRImTJhw6623RtAxcjhD6Nx27twZgoqGVNIS8YuHToSc88zMzIKCAhiyVKiDFp1ITk6OuKtO31KRuEu79957Ma5RVdWPPvrozDPPPAiTNjaInjK9v8JiRgbf2cVUavsT2rBxHBAhLmR//OMfZVmOoAJwOEMUekWd20CrPEpakS3G20vSOvTRFkUnnE5nBEtfhe9ViyMzbty4uLi4yHZAkiS/329VIGOvOjs7b7jhBrRqOxyOjz766KyzzjqgWHvMFyFJUr8PF6dDRafRrjGZ2kuNDRvHOhGi7/7kyZPPPfdcxtgx7yNjJUKkotCeMhkZGfn5+UMhaYWOXzxQIkRPmcg6qgDA1q1b29raQuwVhq4DQoG8e/dua8uoIF22bBlmezAMw+l0fvTRR+edd174OlLsc05OTr8PF/8q7TDtGq02bBwvEiEA3HnnnZIkRXAVG+awJpIOEUoPAMXFxW63O+KSVltbW1lZWUSYw1rzIeL2udBetdYjh0iBLIpOWL9CYe53v/tdRUWFoiiGYaiq+u67755//vlh6khFRZG+CeEwMViXznd1m6pk60Vt2DjWiRAdEFJSUi688EIhqURqFYsUIl7dEHVumqaFU3QC1/eIS1plZWVtbW2HXl0PVXwOhwOLTkQ8kj20V62VlobIVQc70Ou+cNB6enpuuukmCLoLSZL07rvvXnDBBeFwITbYb1V6/GtHp2GtwD58t3QAIsEY/hACtiBrwybCAyNCADj//PPj4uIinig5Uoi4zRIXvsrKypqamhAkh4cNaXm/Q995YMfy8vKwQlZk9beDetWKKZSdnR3xohOhFcioIF2+fPnTTz8tlBmU0nfeeSccLsTj+xWj8a+t7QYd3sZyTD/tZ9xj8B6D9+i8x+Aeg/tNjlnThnPvbaq2ESlEwJiHy8HFF18cWamLc15TU2MYRkSWxaSkpLi4uAh68YhCryjKDOQ6j0sthtJHXNIKJyYhzA0HZsscolSolZWVMJjLKABMnDhxKKoWt7e3h1Ag4/3+/ve/X7BgwZgxY1B9jVx4ySWXvP/++wPlYEMJMiYmpm8oPepF2/yspoepdJhm3iIADMBj8BiF5ERJqU4arRAChAN4dN7kZ/Ves0PnmGlsuN0CVonyM1BtLyQbw4EIcQ3NyMg44YQTRIn5iCyg1dXV48eP9/l8h95D0zQ//vjjH//4xxGvRRfaaROVlunp6Tk5OUMhaW3atAkip3Edokj2kpIS9KodNLnaEFUtLisra2lpGUiBjB96PJ6bbrpp+fLlmKYA+7B48eKrrrrqrbfe6pcLcV4VFhampqb22mBhGd5tnWaPwYdnUR5KQGPgoHDyCHVyohzfH5906Xxru7Fir96uMeewMXMSAELAZ4JKYXSMVNNj2uZXGxF4Iw6dZgDgxBNPjI6OjpReVCygPT09nHPz0KDruqqqWPE8smpbCKPoBADk5eW5XK7IesoAQF1dXUVFRUSoa0iLBof2qrV2IHS6zoPuALrqhNgAodT+zTffPPXUUxhNgQ6ulNI333zzuuuu69ePNEQoPd5BWbshDctC5QRAYxCnkOtHO09JV+NVimnDRIE9TBsWo5BZKcrNY5yjoiVR0v2I87fJwWPw7Ch6XYFzRrI8TDpm43gnQsSPfvSjCAoTYv3CQhbkEICnjxkzZsSIERHM44xNdXZ2bt26FQbLKYMh6hH3lCkpKfF6vaFjEsLTMhHGWGxs7Lhx4+CIFp2IeNViRPiuOr///e+3bt0qy7LIi8QYe/nll/stojKQmyvqRfd62R7PMM0vygBUClfmOdNdUqDaAgdqKbBHCXAOHMDkEKPQK/OcI1xUY0fYJkcIeE3uluG8bMeNo51ZUVJVty0O2hgeRIh7YcysEak1FJfCDRs2cM7R4fOggQqxKVOmoGNkZEWNHTt27N27d1CnTSTCCKJXzrCIjHZRUVFycnLEU6H6fL6SkhIIw0BYUFAQ2c0KSoGc80FddUT3fD7fTTfdhEfiUCBJL1y48IYbbrByochIh2L0fgZCDgBQ1mEMT2GFEvCZ/IRUJc1FTR6ohUQI6Izv9bI6j7nXy0we6DlWb3BI5JxsxxFmQQCd8UkJ8q1jXTNTFKypuxdr89qruI1DxiHZCNGaMmLECEyLFSm9qCRJuq5j1Z6ISJkRL7mOi+CGDRsgWHAjxPKKBsKIbo0Hj1880IeIGT5RSRgpIiSEYCrUQYtOoKsOISSCFUvwGWHRiXAGCu991apVf/7zn3/zm99gT3CoGWMvvfQSIeSll15SFEXXdSTC7OzsvhnpKAHG+baOfWVdhxVMDm6JTEyQedBllACsb9H/06B7DI7VE2MV8qM0ZXKSzIFQAgwgO0oqiJG2dxoOicD+7poD2Q57BWDw/as0IPuiMGo9pd8G8WAJyGkZaoxCDQYyJX6Tt2lcoUD61H/o2zj+OdDjIMFLW+8ItwJc1Dbcv2Mk6LCzr/2By1CI9nmfm+V28YpjQCLE93/27NlRUVGRNRBWV1dXV1cf+kI/RHmcEYM6bWLnMzMzI3h1kTMMPWUipY5G+1xk9woAgF614ehv0dgWcbm5pKTE4/GEqUBGBen9999fWloqyzLegpALX3zxxRtvvBHlQhQBJ02a5HQ6rTMfr1HvZfVeUx1+5SYIgMkgXqXxKiEAwANa3H/t1jp1Llb/Vo0vrvZv7zA5mgwZMA6jY6nJgQD4Td5jBH48A6QTJwCa5bAeg+ucEwsr6Bx6DO4zQOeBH41zj8G9Ju9FtISAxqFT4w5KomTCg51s8LIGH/ObXOP7aIzgpTn0GNxvcp2DwUHn4DG4z+Skv4gLAqCxwL3gv9iax+ReAwzOdQ5+k3uN/aRqnUGPwTXG9WD7A9WbpARMAI/BPQbXGeicY5e8JsezbBvnUS8R4vs/FAbCLVu26Lp+iFXXhy6PM+rcUCIMceO4kiYmJkaWCAkhu3btqqurwzs6xPtCZsW9whFJhYqPeEhDLUP7rPY6xe/333TTTStWrBDadeyVaZovvvhiVFTU008/7XQ6DcPoG0qP/qJl7abGQJFhGEqEHEClIAV4EAhAu8Z0xqMVYgRHyEGBcbKm2RgbJ0OQl0a4JZkQxmF8vBytELxTxqG03ehlPsRy86NjpUQHxREghNR7zd09TKVgMNBNGBFFC2JopluKUwLDq5m82c+qus3tHabGwCEB40AADAZjYqQYhSQ7qMOSm0AiMDtZcUhQ62F7PEwhQAhoDBiH7Cg6OkYa4aZRCiXADUaafOb2TnNHp0kAZGqR5AAMDgWxcpKDoDRsMNjQalACUxKVwlgpwUE4kG6dlbUbG9tMjCTxGDwrSiqOl7LckkMCk0Odh61t1pt9TJX2UwMQAI/B41Q6IV7OjaaJKlWlgNDZofHdHnNbh9ns4y7JlguPZiLExQWzgUTWJRI9/Q6xTXRwLy4uxjzOkY1Oa2xsHDSRNADIshwdHR1xrezatWt1XY9Um0lJSaNHj4YjkQoVNytJSUkRr1psDbUMf5eGCtLvvvvu8ccf/6//+i+hqsXQINM0n3rqKUrpk08+CUFPmV56UYPz7Z2mMlzL8OLSzzinhKDCMCdayoqi1d0sSiboJmNyUCjUe9mSWj/joDGuM+gyuELBb/KpScro2H0uuHUedAsCbmk/TiGXjXIqFmHnpR1eADAYOCVybrYyMVGW+ky2UTHSjGS53sM+2q3VeZhDQsbiZ4xQ01y0l1IxK0rKipIA4INqX3U3dyqkx+ApDnrGCLUoTu7Vdm40nZ6s7Ogw/rVb6za4bPHm5RzOHKGkuyTr7ZybrWLj4sEWxsnZUfr7Nf5ohSzIdExJkq3XyImSJiZIr1X6az1MFY0T0EyYk6KcnKbE9glQyY6C8QnyvHS+rF5b1aQ7qW3sPDqJUDj7RTadNLazadMmTAdzKCsjym0o60Q8Om3r1q1dXV0hRA1c4qOjo2NiYiI+Po2NjYWFhejfeOh7BVRuR9ZTBiPZQ3vVig4UFRXFx8dHtgN9i06Ez4WSJD344INnn332+PHjxcwRXPjEE0+YpvnMM89gRjoxr1BIqu1hjV6mSsNUHJQotGusS+examConRK5Os/5Vb2+qc3wGFyViIzh6iZfsVcX+kxKiEMCBlDTbeTHSIwHrIAxCmEBr7QAS+kmPzlNVSgxOAAHicLqJn1nt+mWiEMi1+Q701wUgJucW7mQceDACUCGW7o637mw3Nvi55RAlEyjFYJaWbq/JY8DMM7RO9dj8IIY6ZKRTrdM0N9VHC9se2Pi5J+p5OVyn84DNiGTQ4xCYhWKraHa9poCR1SwXAgPPlkgMD1Zqew2ZyYpI2MkSzc4IcTk4JbpjzPVl8p9YsPhN2FBlnpCioKH0f1T0aK865TIj7McBGDFXt0t2zlpj04ixGjx1NRUiKinjNfrXb16NeYIPZTWNE2DIcjjfEA6N0VRDqLc66CS1t13333PPfdEVniKoDgoItlbW1tDe8rgRdFCGXFXnaqqqtraWjjA2BWhIL3xxhtXrlwpWhNcyBh7+umnJ02aFBcXZx03XEm3thsG5w4Ypht8iUCPwUvajBPTVPQaBYAohZ6b45iVIn/fYpS2mx0aUyhRKETLxCo5AQAFaPZzTEbKOVACCSphFnHTb0JWlDQlSeEAEgEg4DXYykbdLRGNwQW5apqLmgwoJRKBNj9r9nMAHq+SFKcEQBgHnYFbJmdlqq9V+g3GU6NolNzPzESS8xi8S+cm5xku6fJRzoBClQTuq11jEoEYJcBqJoc0l3RqhvKv3ZpbJpyDwSHJQZA78aAMFwUAg/HdPYwSnhstCxmUA1yUG9DONvtYs5+lO2m8gwAAipgZbprsIE1+7qDgMfn4ePmEFIUFKJlojO/pYToHlwQj3FQiBGM3UeQt7zJb/fuJqjaOGtUoAKSlpSmKEqm9vNA6pqSkJCQkHEo6aTyXEIKL7BDp3I4UIm7MG4q9gohkH8irFvavehFxBfKGDRsMwzgISzNS8po1ax555JH777/f6suKJkPO+fXXX993adYZ39FpqsNVL4rikUMiXzfqeTHSCHdAsMNlPs0l/SRLOjmNb2rVf2gx9vqYSolsza/GgVLSonGUffHjBMd+SksGcEqagnEXKGCt3Gu0acwhkVQnKYqTeNChdG2zvnSPZnDgHGQKY2Kl83McTokgw+VGS0kqafZDm8Zf3emLVuDcbKdEAmJ3g9dcukdXKHhNrjOQCbkgR3VIRMip5Z3mV/X+No0DwKho6ZxshxsVvwCTEpVvG/UeAxQKjPN0FxXSPG5laj3mv2q0Rh/TTD4/Uz0lXWXBtKuUAOPwZZ22pln3mRCrkptGOxMdBE+UCDikwJJFgMxIljlujwg0+dibVb4Wf2Dokhzk7Cw1L0YO7B8IjI6VVjTqijx8Z45NhKH4ICMjQ0gAkVrfc3NzsaTD8GQOXNlR5zaoqIHZbYaObCJI7REENrhmzZpBDxvSohMotR/c3WHHHn744XPOOWfKlCm9UrCKnlsJhhLY1W22+JlDGtbLGQXQGX+t0nd+tmNMnCykPQwwiFHIiWnqjGRlfYvx7V69S9+XX40DyAQ6Nd5t8BglMKoJKqEAPBihWBAjFcZLPEhIrX62pll3ycRvQJKDWsP+6jxmu8ZiFKpIQAE2tRoSgYIYqcHLWjXe5mdolezU+R6PMS5OwjQ9SDm7uszNbToaNXUGc1KUDLeEWkoCUNFpvLrTRwiRCQaHGColF+Y6UMPplEimWyptN9CEmeGWrFrQVj97baev24AoGRiH2h4GllAHQshX9dpXDVqMTKJk6NZZu8YTHQEe1Rl4DY7pb1wSJKqUBB1ZO3S2x8NVCgoFmUCzj31Qo52eAW0aa/KxVj/v0JnDLtd19BKh0+mMeJ+Gc3V7FDV27969a9eucNiou7u7q6srKSkpggaw4T9KGK4waCpUFK2ysrKGYdViPEvX9RtvvHH16tV4R9Ye9tr54Rel7SbjhMCwVnBxAJkQrwGvV/qLE4y5qUqmhQyQDh0SmZOqjIuXPqzxV3SZgtopgNfgbX4Wo0h4j3EKDUjABAiQeekqAcIwezeB5Q261+BRMuGEi1UeZb4FWY40p1TWYdR7WY/JFUq2tJmb2wwUJSVKMNhfJuCgkBcjgSUOr97HXDJ1yQG5c1qyHLg+gM74kj26yYmDouIRXBLZ3mn6TO6UCGqDkxwE71SVSJqTBqiOAyF8Wb3WpQcyxJockp1UXJcQaPCyb/fqMTIBAINDlEySLQJxl867DC4FYxaFOMgBCmLkm0bD+lZjdw9r1zgA6dL5u9V+xjkASIRgQh8bR6tqFA1g/LiR5/FON2/e7Pf7Q+vc8EhN0zo6Oo6rKRV+JDvyyoQJE4ai6ERHRwfqFQ7a0owK0vXr1z/yyCMPPvhg6GB/QsBv8p1d5rAtN9GLCyUCEoVNrUZZu1kYJ01PVvJjJEr2sTrjEKfSK/KcL+7wNfpMhRBc1g3Om/0sJzrAnTEqcUigMfAZMCFByo2WBG3s7jE3tRkuiTAOCiENPqaZXJEA1bEOSuakKnNSlRY/q+o2t7Wbu3pMv0mi5H1EAgAMgBBID3qNol9ro5dTAMbBb8IIN01zSlhMgwI0+5jBeLqLsODuBG9WY+AMbl1UiQCAySFWJknBnDmEQLvGt3eayJeoC0137WcAXt+iG4yraF9kkOqkMeo++mryMa/JXRIBAI8BdV4z0UGFIbYgVi6Ilb0G391jbu80yzvNNo07JYJqZFsUPLqJ8PipR2+ltzB1buhYUVdXN2nSpONtryAi2QctOoFG3Ii79W7bti1E0YkDUpA+8sgj55577tSpUweqUYV60bIOs03jLmn4EiElFi0oAHBAT8WSdrO0w8xx0xnJyoQEGekQ7WEKJadlKK9VmkADci4HaPIxIQS7JBKtkL0+7pRgXrqCPEo4APBl9ZrJAXcGMoV2P/u6UTtjhAOCPpOoUE1ykCSHMj1J2etja/bq37fqkuXVYhxcEkm1hE906rzNz9Cv0+Q8zUkp4YwHjIspLnpHkatXIUUOHO2LwIXHJjEZJDupKhEetBFWdzOPwXFMOAcHJWkWAjY539nFMDCGEDA5T3NRa8aZeg8L6JA5yAS+btBHx8hWhSch4JLJmDh5TJzsMXhJm/FNo96lM1WynWSO9KtxiOdjmSRCjhepPpyiE70O3rZt23EoNIeTCjVEYdtD78CgRSfCb8owDMwpE/o5+k1uDmNhkAF4Te5nXMf6EjxAMwDgkkAlUNPDFu/yvbjD2+BlEGQpABgVLSWo1AhGzVOAJh+HoNKPEohTaI/BpyQpqS4JWyYEyjrM8k5TbAsYB6dEvm00lu7R0JBGSIBrGScoEqU66Tk5jotyHMwa8M4gQSVxyr7psdfHPME8rhwgTt0vY4xMiEKJTMH6o1CCcZMSBULAa3BkMuEpg6gNFnXCaMholSRZNJ9NPt7mZ4KzOEBmkCZx8tZ5GSUBrlUlaPDyV3f66j0mJUCDqcxZ8Mctk1kpyo1jnClOqjO7yPBRKxHiitDU1HT8ECGmhPZ6vYMmkrYCWfP42SuEGcmOcagul2uIik5Eyq0XFaQbNmz4f//v/z300EP9KkjRHXFWiuI1+Rd1Adf8YfREAAwO8So5PcPhlIhMwCmTeg/7aLcf/fWReFQKlJDqHvOdXb5bxriUYBoXVSLRMmnXOBDgHCRK2jRuMi7RgJdmjEJcFE5MlQNiIgGD8f/Ua1KfbKsOCVbs1ba0GxMT5PHxcoabipSeJBhdNzFRqfeybxp1t0wCMp9LpmSfXFXnMU1LPrNeoeoNXubrk+5c6EgDLXiZRMDkZIRF4AOAei/DGEq8hRQHVS1x7vUe08/2yYsKJRluKtrXGW/yMTnoDcQ4uCSo9bCXyn1jYuXJiVJejCQyDOAxJocElV6Y63hph88WCI9uIqypqcHsixF3BhmeRGhNJD2oWhgP+O677zRNU1X1OBkijGQPp+gE5zwvLy+yuVhh/wR4EVHdo0b0scceO/fcc6dPn96vghTX8VPSVYnA0jrNOcwcR1HRNz5h3/vuoL29MzAOPVomrX7eofMUKRAVsI9Jgva2Tp13GpCgBhZ0h0TGxctxKkXDHgVY32LUepi1KDEHMDiYjBMg3Tpf3qB916RnuenYOKkwVk5Cj5XAloJPSVTWNBssmIcz072/4OVhVu7zmfsuQQA+rPFVdzMrgWFtDQogBZPpBApOSWDVuPYYvFVjGOOPCs9e8mKdl4nBMDnEyARdaRCtft6hcSEvmhw0BpxzQsmWdn1Lu57ipKNj5cI4aVQ02h8BD850SzlRtLLbdNjJZY5G1SiucbW1tbt37z5OVH+4qm7cuDHMcBG0e1VWVq5btw5LSh0netGqqqpBc6aj1nTKlCmUUsMwIkWEWAC5vr5+x44dkZqWmHTUMIzrr7/e7/cPZHfE1fOkNHVBpuo1+LDa8lACXQbr1hnjwAAYh1iVpjhJj8GF4g5/ugye6qQJKhV3qJm8R98nY1EAv8la/fsmc6JKpicrEHSS9Bj820bdEQymxGFRKEl2kKI4eVKCTAhEK5QA7OpmS2q157Z7v6jzM76v0oNbJk4KLGBsI8JThgCYjDf7mWxpvF1jguwBINUpUUKcMqgSOCRwSkCA57hpkpNKFIyAlyYYHOJUYg2CbPaxHh0Ek1GAEUFnWrz3Ri+jQRnX4JDsJC5pH3U1eE0/46KgR5xCRkbRaclKjEIUSlwSafXzFY3aP8q9L5f72rSA8hmCNZAZB2KrR49SiVCSJE3T1q5dO2rUqAg6OwxzoPUr3AWIUsbYokWL5s6dezwMDk6DTZs24V5h0BjKIcr7s2XLlkFddQ70vmRZLikpefDBBx977LGBvGbQ6DU3VSUAS2o1p0xgGDgEogzUrUOTj4+MCdjwKMD5OY6ParQGLzMYRw6TCBkZJV2Qo8o0WLeIQJ3HbNP2pZMmBAwOzT6WHxNQno6Nk9zyPtFx1V69RdsnDjKAC3MdOVE0Siboh/NGJd/UZkTLxCEBAdJjwNpm40dpKuaFAQJ+k/sZUAAG4JIhwVIMsU1jrX6OxaEoB4WSPV5uMC7TwOVmpyglbUaPAQoBDuA1+dRE+eKRDp1Bq581+3lJm17eyTjnKU7Jmsml3st0zlVC0JKHGQDEdT0Gb/FzvEtC9ovEDypsGSHgN2FqknRSmholE6dEAGBzq/5Gld8lEzRVcoDNbcbMFCVBpSLa0mMAsQsrHqUSoVBnffjhhyJD/7ENXPvQCyNMUQNr9Lz55pt79uwJR5t6bACLwodTdCLiFbLwuaCBMLI7MyS///3f//3hhx9CcDxy4Qmp6oIs1WdyIMPCDwJ9Qza16SSoQgSADJd061jnTWOcl49yXjLSedlI501jnLeMdaW6JKENJQCrmgzWR/ZFx1FEnEpxiScE2vxsbbMuYvApAb/JO3UWp1K08zEO5+c4piTKlIDJwOCQ4iQXZDscEvAA80JVt+kzuURQVUsx8yfOEYdEEh2EADgkAgRkCk0+tqPTFJQ/wk1/lu/IjaLRCklykDNHqBflOiRCnBIZ4ZYmJsh+EwCA8UA2tX2xiR5T3DLmDU9Q95MXuw1u8e4kIviSBMtCUSCUwF4fT3JQpxRIeToxUT43W3VLgcBEicD8EerY2ECGHQDo1lmd11QJ2DlljkqJUKxlS5Ysqaury8jIOLaFQrTwtbW1DZpIuq/c3NXV9dBDDz3//PO6rh/bcnOYXrWoXUxMTBw3bhwMQQK8SFUt7vUo8aFjDtvQekghF366R3PRIx9ij06bm1rNyYnmyGjJDJrfCJBMt5Tp7i1BIkNQAmua9K3thtPi/sM5UEKa/Bz2r2eLxy9v0HuCEQgQjM3/ukEvipMTHRQVgG6ZXDbK2a5xj8EkQpIcRKYYw8AlAn6Tr9yr4yfAgRIeTKwGABCj0JvHunp0rpnwz50+jXGZwFf1Wn6MFAhUIDwvRs6LkX0mVymx5t2mBD7f4y/vMmNkYnCSYY1NBGj0cfTuIQRMk6c4JdmSKq/ey/RgBCHj4JQgzaKw9Rq82c8lAjKFXd3md3v1OakK2jg5kBNS1alJSrvGMXFPtBKogcU4SAS+adS7dG5n3D6KJULOuSzLXV1dTz/99DEv7uDdbdu2bdBE0v1KEi+++OK///1vRVFCJN48BvYKlNLOzs5wik4AQFFRUUJCQsSLTmiaFtmqxVbyTk9PnzRp0qDkLeTCszNVH+McjrxciB14u8pX1W1KQTkVxRSTgxH8hQVtb5TA6ib901p/34xxEoF2P9MYJ/uzZq1nXwS94FRKwGfC21W+Tp3RYKl3k0O8Ska4pTQXlSgxA0RFdMbf3eVv9jMlGH3YovF2jaN/CgqUCiGJDupj3GNwCqBQaPTxd6v9BkNDJjEDXEVQi4uERAl83aCt2KtHy8Tg4KKQ7KScA/50aazdz2S6L4o/3UWxnxhzWe9lQl7EmhXxaiAAkXNo8rMeg2NovEsiX9RpW9uNwCBzMDk4JZLuohnuQCWNQPYcAmub9NVNhstmwaOaCHGVp5Q+++yzO3bsOPSqQMN8lQcA9EU80Og0PPfqq6+uqqqSZflY5UJkvu3btzc1NYVTdAL1ohGcM8JVp6amJuJEiMw3YcIEt9uNLjnhyIVzUtXzsx3aMOBCtBT6TFhU4fusVmvyMWQ7dKGUg78gV9X2mG9V+T7Z7Vdo7/sMWBwN3ubvvdFZVq+bfZw+OAeHBHVe/tIOX0mbYbDARa0MjZyxq9v8R4WvrNMUPrcEQDfh01q/32SSxaMHAPZ4mME5CXAPlHUY/6jw1fSY2FpQ3gWZACWw18ve3uX7d73mpIGkMIlOmuSgIrKw1c97TE6DHZYIjIqRKAGZBvrW4GVCXtQZz3RTlRICgdMbvUxjgdL2mGp88S7/F3Vap87I/jcLwe51aOzTWv/HtX6F2krRo1w1KoSAnp6ea6+99ttvv0W58BjW/qH16yAYglLa0NBw1llnffHFF7m5ubquy7J8jBlWwy86gRiiohObNm1CKTyy2zJ8WOjdIyZ5aHEWuXB6skIAPtztV4+0jpQHXfZX7NV+aNWz3DTTLSU7iFsOlNTwGHyvj+/2mHt6mM4ADV28P+HS3CdkBkSubR3Gjs79xEGrYtYhQafOF+/ypTml3Gia5qSxKqFAOIDfZE0+vqvH3N3DkNWsAqVDgh2d7PkdvvHxcpqTyhIBzr0mlLQZgkJQDtvtMf9R4RsVRUfFSMkOSikwDm1+XtVtVnWZPsZF3yQCHoO/VeVD7SsmV5Mt5bRUSr5u0FdLukgi0yLkRQ4KJQ1e9maVD4LeQ1ipQ2TtoQCEwNcN+oYWIzeaZrqlBJWoEgHgJoM2jdf2mJXdrFtnTsn2kTkmiFCo/r777rvrrrtu0aJFnPOBfOqOahxidBp6Ue7YseNHP/rR66+/jk6kKE8fY3QYzl4BZ8iUKVNgmBWdGJTme1WlF9W+QnPhtGQFhg0XAgQyq+3sMnd0mta8LDyYkluhgCmte90L/tup82mJcpqLBkL9CJgc/lOvSTBg9CRmHZMJafKzeq8JfS4qEeKgAKT3RZFEW/z8y3qNWk5RKFEsnpaMg0oIByjvMrd1muJITEDqkIiVoSmBbp1vaTMsUhpR6H7PpaLLtGoUHJIoVwUygRY/b/TuO12mZL+q94FBBp/Jt7QZm9sM6xTHLqmU2BrRY4oIIZh949VXXzVN8+WXX3Y4HIZhUEqPGdEQJYC6urpBE0kPuvpXV1fPmzfvvvvuu+eee9xuNwAcM2Nl3SuEjiBkjI0YMaKgoCCyjIVjOGhSm4MTB03TdDqdVgMh7vkGLSYsuJAQ8kGNTx0evjMA4BhgD8b5vnQzVgb1GJwQYjA+wkXnZzp4IJAAKIEfmvVaDwvt8YHfKATU/grt8oHjTDjv56y+x/P9GavX/fYldZelwb6tOeh+M9N6OnKhEvJ0ISi7ZDLQI7BZcPggYosvpp564403TjrppB9++EGWZUopVuM7BmLte0WnHfQdoQio6/r9998/Y8aMRYsWeTweHCscQ9M0GWNH44ihYNTQ0ICR7IPm2h4/frzT6QzH2BZ+ByilXV1dpaWlQ0GEAJCfn5+VlSU+1DTtyiuvbG9vx4j7QblwapJ8QY5DY5zBsIip4LAv9aX1p581HcAlkbmpyoR4aV66cv1ol6hHSAh0auw/DZoaXjKd8C8a+qwQrNm38RBUNFBrva4Y+lsecs/Bwu6SjaNbIhRcKEnSunXr5syZc9ttt9155515eXlCohJL3tEYdIgSIUYFHGKYNo4DpXTr1q3XXHPNww8/fMUVV5x//vmTJ0+2yhY4YmIVFkM3bIcI5d3S0tKenp5wik7MmDEDJaoI5pShlG7btg1ddSLrw4x3NG3aNNzeofi7efPmxYsXp6WlPfPMM6GLNFm4UJEIvF+jARHlHIY7CABjEOskP85y9BK/GOcSIUv2aF0Gd9l1ZW3YEmEviefpp5+eNGnS1Vdf/cknn7S1tVFKZVmWJEmSJLSKHV2QJIkQEqk8zkgAlFJJksrLy//4xz9OmTJl6tSpd91113vvvVdRUaFpGo4YAgdtmI8bdg89ZUKreVF4mjVrlhjYCOLg3HrDxKxZsyCYcQ0A3nzzTUrp//3f/y1btiwcl2nkwkmJyk9zHSYPVNo7KpjQBB6tEA5gMI6BFhAIACArGrWSdsNmQRtHNYbkRcRlUawLaWlp06ZNmz59enFx8ahRo9LT091ud1RUlCRJ6Dk5/DWBhBC/319cXLxz584IJu5CzsBkm+ITRVFycnLy8vLy8/Pz8/MzMzPT09NjY2OTkpIcDoeqqoqiOJ3O4SkRXnLJJR999FEIj0183C6Xa/PmzTk5OREMIkRz3U033fTKK69EPEYFu71mzZqZM2fiJkbTtHHjxlVWVqLKdOPGjS6XKxzXJzQdbWkz3qn2S0eDXEgJeAyYmiRflOuwft5jsG8b9VV7DZXa1fRsHK1gHGKUodyR4n7fquJDuFwuVVXj4uIURVFV9VBMboeTCHVdr6ioGKKkAUKoQmGx32McDoeiKJIkqaoaGxs7PAettrZ20MQrACDLcnZ2dsQ1vYSQ2tpav98f8WY556mpqRUVFTExMagFXbZs2WmnnSb2Mbfddtuzzz47qILUyoWl7cbiXUcHFwKARCDJQZMc1CUDAPTovKaHtWnMZQcA2LCJMHwBEVeTo9QT5DCTrgAEFXGDumPYGEIOkCTTNE899dSvvvoKN3ayLN9yyy0vvPACip54wJdffnnaaaeFGTvUmwuHfapJDmBybjJATx8CgPVvbY2ojWOACOXD8QrtL+X06/dh/XPYrviHJ4fcQJxnHaJh6zUT/hANUbjIUOwYrKH0pmkqitLd3f3xxx9DMC0OKnhvvvnmjRs3RkVFhaPvRXthcbx8yUh4d5fPBCINb7mQACiEqLJ1qG0WtHGMQD78l8R1Cv9F9WkvpkR1U1+d6nEO6/p+DEiHR9HDtYbSo0pj2bJl9fX1whSKMmJlZeW99977/PPPh6kgFVyo5DnfqvSbAMNcwOJgJwOzcWziSAZxIwVi8BwhRFVVVVVlWWaMGYYRZvFbGzaGVhIixDRNVVVFHhxCyNtvv90rCgjJ74UXXvj888/DT7qLXDgmVr48z0EINzjYxVlt2DgiCo8js7jgRjs5Ofniiy8+88wzCwsLo6KiAEDTtMrKymXLlr355ps1NTURzxhpw8aBbRUpZYwVFRWVlJQgC7a1tRUUFPQtQoK+TtnZ2Zs3b46JiQk/XhbtheWd5ptVvkA6UFvwsmHjsODwOcv0ZUFcPu6+++5f//rX6enp/R7W3t5+//33//Wvf7W50MYRBLrDXHHFFa+//rrf71dV9a233rriiiv6nZZ48A033PDSSy+FqSC1cmFFp/FGlY8DkYltfrNh4/AR4eFWjeIe2e12v//++3/5y1/S09P7dXbXNC0+Pv6ZZ5753e9+d0ym8LZxdGH27NkQdOh96623BpL2kPwWLly4ZMmSA6pKhjrSglj5ilEuAlznnNhKUhs2DhsxHWYWRPXRv/71r5/85CeapmGazV27dn322Wfl5eWmaebn519++eUpKSmYpFSW5blz565atQo34NhCgMkZw0KsQtEq1h0RsGG9+kBZT/u2Kb6yEnCvxsXxvQ4LEQho46h8QwjhnK9atWrOnDkAUF9fP2bMmO7u7oESQeAMz8rK2rx5c2xs7AElFES5sKrLfKPKpzOuUDtdiw0bh0MiPKxEiGT2xz/+8f777/f7/YqiAMADDzzw1FNPdXd3i8MyMzPfe++9mTNner1eVVU///zzc845p998Lv0uRiFUqYdHyxrZ1DM2jjgLJiUl7dy5E1ntxRdfvPnmm0NnrsFpdv311y9cuPCAFKSCC6u7zdcqfToDhYA9k2zYOHaIEHfKY8eO3bx5M0pUkiRde+21r7zyCgCIxQKTV+Xl5VVUVIit9KhRo3bt2kUISU1NHTNmDHqrb9q0qb29/ZprrjnllFM450uWLHn33XdxhYqJiZk/f/4JJ5yQnJwMAN3d3evWrVuyZEljY6OVpXCZy8zMzMvLw5TNtbW1VVVV+DmldMaMGaqqouS3bt06zJmSlZU1atQodGpdtWqV0+m88sorZ86cKctyU1PT+++/v2rVKpsLjw0gpf3oRz9avnw5qujPOOOML7/8ctAdFc7Djz/++Oyzzz5Q3T5yYU23+WqlLRfasHE4iPDwxRFiQYB77rlHURS/3+9wOP75z3++8sorqqrqum7dX0uSVFlZefvtt48aNaq8vLypqamjowOXnrvvvvs3v/kNHnb66afffvvt559/Pv5ZU1Pz3nvvGYZx3XXXPfDAA7m5udar//znP29ubn7ggQeee+45sYphQtRHH3306quvxsNuuOGGqqoqRVE0TRs1atTq1avx87q6ury8PDzxv//7v2+99Vb8/P7777/sssvGjRsnLnTPPfc89NBDDzzwgM2Fx4ZECAAzZszAaVlVVbVixQoIIwgSa4zccsstmzdvTkhIEBXtw9oyEmAccqKln+U7X91pc6ENG0OOw0SEGIyVlJR00UUXcc5VVfX5fA899BAhxDAMFL+sK4WiKM8991wvgRIApk6dimtQXV3dgw8+eOKJJ+K3DQ0NTz75JOf88ccf//Wvfw0Auq6j6hVhGEZycvKzzz4ry/IzzzyDlIZb9enTp2PwPucclznE9OnTOec+n8/hcCxfvhx1uaZpTpw4URz/0EMPWTup6zql9P777y8pKRHiqT3Jjl6IQhn45wcffODz+cJ5rKgwqKur+9WvfvXqq69i7eUDUJ8gF0ZJP8tzvlbl00xQ7GRmNmwMGQ6T1yiuAqecckpCQoKu64SQb775BpWQSGwYRC+g63qv0xljUVFRxcXF6AWTmZmJLPjNN98sXbr00Ucf7ejouOWWW37961+jfKkoyscff3zllVdeeOGFL7/8Mi5epmk+/vjjo0aNEoXFc3JyCgoKCCGyLFdVVWExAVz+5syZI3Jho2hoGEZCQkJhYSHSNrbw4osvXnTRRTfeeGN5ebmiKMiR9957b8RL4tk4/OIgJlSbPHkyzop33nkHwk7rg3Pstdde++CDDw7Ig7S3XJjndEigM6C2H6kNG0e7RIjUgnm3AeCrr74S7peMsUmTJt1www29NEj452efffb5558DQEFBQXp6OiaTpJQ2NjZec801S5cuxYOTk5MfeeQRVEnJsvzEE0/cc889YiPf1dX1y1/+0ufzOZ3Oyy+//NFHH0VqnD59uqqqqKpdt24dujbgfh/lABQr165diyvg2LFjExMTRR/uvvvuJ598Eq/y5ZdfbtiwIT4+HgAmTJiQnp5eX19/VBSZsjHQpOWcjxw5MicnBwDKysrWrVuH7BhmCzgbb7vttpNPPvlAFaSCC7OjpGvznYt2+jwmqLZcaMPG0UuESAYoe+FasHXrVkEnjLFzzz33jjvu6Pfc9evX4+lTpkxBVSo61Fx00UUrV67EYr+6rl900UVJSUmapqmqWlZWdu+992LlW1y5/v73v99xxx2KonDOMSYM20SxEn9fuXKlWP5SUlKKi4sBQJKkhoaGLVu2YD9RONA0zeFwrF69+sknn0S5kFJaXV29bNmyiy66yDAMt9udnZ1dX19vrcto4yjTllDKGJs6dSo6TL3//vso5IWv7kavroaGhjvvvPP1118/UAWp4MIMt3RNgeuVnV6PYXOhDRtD8LIfnsugFJiamgpBNWl9fb2VI+fNm9dLrYQaTp/Ph/wEwazHuJosXrx45cqVqqqiqY9zfuaZZwpx84UXXkCKxUZM0+zq6sKy74SQxMREAEDtq1XsW7NmjejApEmTYmJi8JiNGzf29PQg4U2fPl30edGiRSjpYmZUSumePXvEt3YSgGMDOOt0XT8gvagA6hjeeOON99577yAUpIIL0130mnxXlAyarSO1YeMolQjFFhuCalJhP8Mw+S1btrS1tWH9GkVR5s+frygKIWTPnj01NTV4JGY9RoJZtGiRELbwXxQ3cfP+9ddf9zLRJScnOxwOdGFAemOMpaamosOnJEm1tbVlZWVCJ4bR02gi+u677yBYamfSpElInIyxFStWCOrFXzIyMsQN2m4yRzvwyU6bNg3VEps3bz4gvai1HUrp7bfffvLJJyclJYVTpGkgLrw637Vop6/H4LZcaMPG0UeEqG9sampCdpEkKTMzc9OmTSIpzJ133ikOzsrKqqysRNIqKSnBHGxJSUmFhYVIQk1NTWvWrEEDDLZMCHE6nci1bW1t1dXVYueO8YsTJkzAKvOU0t27d+NXU6dORbFPUZQNGzZ4vV70JuWcn3LKKYJ0V61ahTJBSkrKmDFj8PP29nYUavFCjDFFUZCqZVnu7u5G/rb9ZY5S4EYqPj6+qKgIAN577z187gexv8GZjArSN99880BD7PtwoXPRTm+3AQ6bC23YiJSQdjhlwZ07dwoR6rTTTsMFAj0wFUVxOBxYgGL27NmKoqDc9sMPP2ALRUVF8fHxuAxt2LChs7MTGW4g0hXGGPzzyiuvhGCuyG+//Ra/Qr0o7vG/++479LLhnOfm5qJfj6IonZ2dmzZtwuMLCwtjY2PxeFmWsfP4OyFk2rRp+fn5GA1SVla2d+9e21PmKH4xKAWA4uLi1NRUv9//4YcfHsq2Bo2Lb7311ttvv31wClIrF16b74pXiN+0daQ2bBxVRIh88Nlnnwmyuf7666dOner3+zHeQNd1v9/f09MTGxt73nnnCSYTRIgaKiTCdevWiaUKj+ScNzY2cs51XY+Pj582bRr6KciyrOv6ggUL5s+fj3rOzs7Ojz76CCVR1HNiO6tWrRJBjQ8//LDL5UIm3rp1a1NTExoRsQ+YTTQ6OhqvgsGFjLHf/va32AIhZPHixZgH1Z5hR69EiDoDzvnKlSvLy8sPMUMCKkjvuOOOhoaGg24KuTDVRa/NdyaoxG9ymwtt2DhqiBANgcuWLSspKUG/u9jY2C+//PL3v//9rFmzxo8fP3369EsvvfTvf/97SUnJVVddhSyiaVppaSm2gNk9kLS+//57sLgt4IeffPIJqrM450899VRBQQF6ypxyyimYxQ29bP7yl7/s3bsXiQ1DHRDFxcWMMVVVH3/88auuukp4uqOBECkNiVDc0eOPPz5y5EhN0xRFeeCBB84//3xd1x0OR319/cKFCw/OnmRjmEBUpccyvGKaHQoREkKamppuv/32Q4kxRS5MdNJrCpwJKrW50IaNCGx8D9uV0Pw2d+7cb775BuMf0LEFgn4o4kiRFGb79u3jx49HKXDjxo0TJkxgjJmmWVxcvHPnTrGtxnOTkpK2bNmSlpaGLXd1da1du9blcp1wwgkAgB8uX778zDPPNE2TUmoYBhbBQEnRMIyvv/46MzOzsLAQ2RQ/v/TSS9955x1Jkjjnog9iTWxpaVm/fn12dnZhYaGu66gsPffccz/++GO7jOJRLQ7iVmz79u05OTkjR46sq6uLSM483AW+/vrrV1xxxaHUF8N8pK1+9spOX5ufOyTbXmjDxkG+Soe7+gQuJT/96U8XLlwYExMjJEVhSxME09XV9f777//pT3/avn07Y2zUqFGY8wUAqqurCwoKkGOsQiFj7MQTT/zwww+TkpL6vfrnn39+6aWXdnZ2YiyjaZqXXXbZm2++KdRWeNjq1atlWcYwCQDIy8urqqoCgBEjRpSXl7vdbgDYtm1bVVXVggULeim+AOD2229/9tlnbRY8uvUklDLGcnNzq6qqvvjii7POOitSmWNxkiQmJpaUlKSlpVmN2QfNhYsqfC0ac0p2PlIbNg6SCA9rYV70jnnnnXdmzJjx/PPPI8FgbB/a+fbs2bNkyZI777xz4sSJ1157bVlZGUp7ycnJa9asWbFixerVq99++220w1n9UJCHVqxYMXPmzJdffrmhoUF85fP51q1bd8sttyxYsABZEKU9Sulbb7312GOP9fT04GK0Z8+e//3f/z3jjDM2bty4evXq1atXL168uLq6GrftxcXFbrcbDYebN28+77zznn322dbWVryKYRjffPPN6aefbrPgsSERAsDkyZMJIa+99pq1AuWhvwKEkObm5l/84heHmIQvoCN10KsLnEkO6rN1pDZsHPQrf/gvKXjC4XCMGjUKy7xxzjs6Ompra3t6esRhwsX0gDbyABAfHz9q1CjUrzY1NSHjQp/6hfhnTk5ORkaGYRiVlZVtbW19m0V11m9+85s//elPmKTtvvvue/jhhwEgLS0Ny1y0tbWVl5eDXYzwmAA+8SeeeOL2229PT09vbW2NrAMwtv/aa69deeWVh6IgFXJhh8ZerfQ3ek2XRExbLrRh4wAlwiOzh0QpsF+xCaMp0JW07yYdEWJJGqhlSZJ6VZ/vxZ3Ww6wXRSnWNM3Fixf/9Kc/RVvj/Pnz//3vf2O1JuvBdkK1YwM4KzZs2NDY2HjWWWdFXMRH+TIhIWHz5s0ZGRmHoiAVXNips0UVvkafrSO1YeOAiZAemWszhtZBTAeKQA7DMhR9hSpuwQG1jEsMhsn3e7w4EhnUeiHsBu7ZJ0yYAACKoni9XkyUihpacRXUuNoT66hXkhDCGIuOji4qKvrHP/6BNuyIz39CSEtLyy233HLosibqSGMVek2BM91p60ht2Djwl+gIXhuZxgyiX4nt0FsOp4aqSFja77IIABkZGVlZWbqum6ZZUVGBZSWEc2k4V7FxFImDADBlyhSv1/vZZ58N0f4GQ+w/+eSThQsXHrrEiVwYo9CrC1zpLsnmQhs2jhoiPCqA9psTTjghOjpaURRZlsvLyw/RrmNjmEuEAHDKKad88803nZ2daKseiguhx9Y999xTU1Nz6KblIBeSq/Od6S7qtbnQho2wIdtDMKi8CADV1dX33XcfZon8+uuvwU4ieuwCaW/q1KlvvvkmGUojOpoGOzo6br311iVLlhz6jLJwoev1Sl+th7ns+EIbNsLZ/tpDYMNGL7hcrvfff//yyy9vb28f6oSx6EH6wgsv3HTTTRHRNHAAAuA1+KuVvppu0y3bfqQ2bAws6hxBZ5mjDpRSOYhIhZTZGJ4PGgCKiopKS0vb29uHTi8qgArSe++9t7q6OiKxNwSAA7hk8rM8Z0601GOAZG93bdgI/eLbQxDWroExIwhbKXoMA3WhY8aM+c9//kMOS3AR5hfs7OxED9KIzK59XJjvHBlNPTYX2rARErLt9GHDhlUi5Jy73e5ly5ahdHh4XhCHw7F06dKXXnrpxhtvjIiCNMCFErkq3/naTt+ubjNKJraK1IaNft56YtsIbdjog9mzZ69evfqIyKMbNmyYNGmSNfntIYmbQXvha1W+nZ2mTMDmQhs2rGAcYlVC5syZY4+FDRsQTLkXExPjdrsbGxsPc11lSZJ0XT/11FMfffTRSBGh4EK/yf9dp3lNoGBzoQ0b+70gLgnsEuo2bBz7r7qt+bFhIwRk2/XDho1eciGEzGc7pBgKn2S0F3Ju06ENG/1tE4ktEdqwYcOGjeMbdviEDRs2bNiwidCGDRs2bNiwidCGDRs2bNiwidCGDRs2bNiwidCGDRs2bNiwidCGDRs2bNg4HrCvHuGBVuKWJOnwZCXuF9aC8oP25IBu7XDel7VjhJDjPO/rAT1TBGOMMUYIwfA7zjnGxUbwIRqGMdQPyHrjsmyXCLVh43DjyMQR4oJl5/u2cYj8EWIKRSR1tT3zbdg4XogQC8G0tbW9/vrr4Z/505/+NC0tDc89oEuKPIoHca44fdmyZVu3bqWUmqZ56aWXpqam9tsafrhnz54PPvggzNSRl19+eVJS0sH17YAWRCy+8+qrr+KfI0eOPPvss4f6usMT+EyXL1++ZcsWfKaXXHJJ6NmFX5WVlb3//vs//PDD7t27DcOIjY0tKCiYN2/eeeedFxMTc+hcqOv6okWLvF4vAKSkpFx66aWHfpvWmY+/fPrpp1VVVYQQQshVV10VGxt7fE4DGzaO5BbVMAzO+WeffXZAJ9bU1KBmjx8I8Fqc8z//+c+LFi2yfhIm8IozZswQPdm9e/dAPdF1nXP+3HPPhXlTkiQ1Nzfjtp0PJfCu//Of/4hL33DDDaLDxxv6PtO6urqBninWhuScP/jggw6Ho9/nmJeXt2TJkoOYXb26VFZWJto87bTTDqVB68x/9dVX8RNU7ebn5+MlXC5XR0fHYZh+NmzYsCKwPwWA7777rtdqImqy991WT5gwITs7m3N+QKkRUSm0Zs2aU0899d57783MzDwI2qaUdnZ21tTUYN9mzZqVlZUVuifr16+XZdnpdA5qgJk9e3ZSUhKanYZ6/wEAK1asgGByy/nz5x+3WzFKaXt7+65du/CZnnjiiRkZGQM9U5xF991334MPPqhpWt9nqqpqZWXlOeec88UXX0iSdECWb+tVAGDz5s2SJEVHRyuKsmDBAjjYHKScc0mSVq9ePW/ePDHzcZpVV1fv3LkTDzvppJNiY2MPw/SzYcPGfmQnFmK/3z958mSxcBiGsXXrVlwOFEUZP3481izFA3BRwCUJd7X7lK2EUEp7vcm4yaWUPvDAA4888ohpmvHx8RMmTOhVbmbQpvCK27dvb2xslGXZMIzx48cDgGma/ZKcJEmc8/Xr14vdd1FRUb9iBLb2k5/8RCx2oieosxL79IHuse8tUEqFKkwsoPgJntvV1TVx4kTcZ0ydOhWChWF7Hdxvm/2utqKHoTsZ/sF9BwGnRy/Pkb4PLoRO0nowXlGSpG3btjU1NSmKouv65MmTB3qmOAFKS0sffvhhWZZRrrrgggtmzZqlqmpNTc27775bW1uL7dx0002lpaVRUVFWTWOvGw89UOvWrTNNU9M0XdcnTpwoOmy9WevjsD4767ShlN53331YXykhIWH8+PGC7erq6iZMmKCqqq7r1ukX5hvR76XDnzYHNBo2bBzL+/F+sXnzZkopLmfTpk0bSH00kA6nXw2Sx+NxOp248M2ZM6eXvmsgLau1KdQcPv/88wCATf39738fSKOIfWtoaIiOjsabTUtL6+npORS9Vt/2+6rs+mrYDhr9DkvfT/q9dEQOHvTbgR4crsLhHKxpGmPsr3/9KwDgHgU1h/0+U/zwj3/8ozj44Ycfth5QX19fXFwsSZKqqgDw9ttvW5sKodjs1TH8c968ecgNUVFRqK09OKVlT08P9laSpBNOOOGgH/2gd3FA0yZEOwetAbZh42iE3FdfZxiGLMurV69mjDmdTtM0UVjRdd26QxfOb+vXr1+7dm1VVRXnPCMjY/LkySeddJIsy1Zpz+fzVVZWbtmyBXVZhmFkZGRs3bpVkqSxY8fihp0Qsn379u+++66iosLv98fGxo4bN+6UU05BXaV1P7t27VqUGKyC1EA6tK1bt3Z3d6OIUFxc7Ha7TdMMoUcV8vHOnTtxR5+ampqcnNzW1vbll19u3LjRMIwZM2ZceOGFKL1ZvR4kSSovL//yyy+rqqqSk5NPP/30qVOncs6bm5ubmpqw8YKCAkVRxCXwojExMVlZWXhAY2NjS0sLtllcXEwIKSkpWb58+e7du+Pj4xcsWDBlypReIg5eur6+fuXKlaWlpT09PYmJiTNmzDj11FMppdbREwe3tLSsXLly8+bNnZ2dsbGx06ZNO+2001RV7TXUO3fu9Pv9aL4aNWpUfX39e++9V11dXVxcfPnllyuKgtLDjh07vvvuux07dui6PmLEiLlz56LBz9pPbJkQsm7dum+//bahoSEhIWHu3Lknn3wyAGBFeMMwKKUhnili27ZtQiy75JJLDMPQdV1RFMMw0tPT77333uuuuw5n1OrVqy+55BI8S/jOrFmz5vvvv9+1axcAZGdnT506de7cudaBQq1sV1fX1q1b8c/Ro0enp6fj7Wiahg+Oc+52u0eOHCnutL6+vq2tDZvKysqKjY31er1VVVUlJSX4+vSa+Whr7+7u7jU3xFjt3Llz9erV27Zt8/v9cXFx48ePP/nkkxMSEvpOgLq6uvb2dmynqKiIEPLDDz98++23dXV1ycnJZ5999rhx43o9DkmSNE1btWpVSUkJGtpTUlImTpx48sknu93uCBYHtmHj6JMIcft88803C6nrhRde6LVDxw3jihUrcBXrhYkTJ37++ee4CcUjv/jiC+tLRQhxOByU0rPOOgsbbGlpueqqq3AXb0VaWtrrr78u9rO4H582bRp+m5KS0t7ePtA+HTv8v//7v+JGfve73w2628VvP/74YwgGdX300Uevvvpqdna2tWOnnnpqZ2cnCwLl3V/+8pd4IaGYvfPOOznnV111FX6SnZ3t9XrxXj755BNUOwPA73//e865z+fjnJ9//vl4cEFBwe7du6+99lrrsFBKn3766V4D0tPTc++99yYkJPQ1eZaVlfU62DCMhx56KC0tra/dd82aNVZBv66uzu1247cPPPDAt99+K87Ky8vzer2c85qamssvv7yvtvmiiy5qa2sTF8UO7N2796KLLup15HnnndfS0jJp0iT8Mzc3F8chxDO9+uqrcQoBwG9+8xsh8ei6bppmW1vb0qVLf/jhhy1bttTX11uF4KVLl86aNavvjJ0xY8aKFStEP/Hg77//nhCCc+Daa68VD+iLL74QD+7666/HXuGJZ5xxhlCKrl+/nnO+ZMmSEDPf5/MJT5lRo0Zh+3j1mpqaK6+80jqdEBkZGTgBxDTGgTrxxBPxgJkzZ1ZXV//0pz+1aqedTqfw0BG3+c477xQVFfUdjYKCgo8//vjQ9Rk2bBwtgIE0frijx3dp7dq11rcC36WXXnoJv+1lDRJ/fvDBB2Lt+K//+q++RwLAf/3Xf3HOOzs7rZez2u3wl++++04sgo2NjTExMfj5ySefHOJ1xX7+9Kc/RQcKAHj//fcNw/D5fEYfiLUMr3Lfffch66iqetJJJ/XqFbb2wAMPoGbPNE2PxyPUaL3u8YEHHpgzZw7+Pn/+fM653+8Xl8DV/JNPPsEb8fv9KGHgeoRCgwAuvoSQ8vJyvEFc9+fOndt3OcODs7Oz6+vrkQlM0/T5fGeffXa/JlIAiI+P3759O2NM0zSx4kuSJEnSHXfckZiYKI5/8803OeclJSW4P+h119jaKaecgoODaG1tRbbra/mbMWNGYmIiNnLuueeG2Kzg00E9qqIoeMp5552HMyT05uYvf/lLrylq/VNV1f/85z94MF7lpZdeEluoZ599lnOO3P/ggw+Kz1955RWcAziNU1JSBKt5PB7O+W9+85sQM3/Lli04vABw4YUXiqbWrVs3YsSIvgMr/vztb38r/E45562trWIbNG7cuNzcXOspOF2jo6MbGhrEGL7yyiv97oxx2jgcDtwV2TpSG8cjEeJ7tXfv3tjYWHwxUlNTOzs7rfIE53z58uXWd+z0009/+eWX33777auvvlq8S8nJyU1NTShe/M///M/ZZ58dFxeHbbrd7nPOOefss89evnw5Y+zKK68U7+H8+fNfe+21N99888c//rHgCdx3I6cuW7ZMENsvf/lLHjLkQNd15BLclWdlZY3qg7y8vLy8vIKCgh07dojW8OqyLIsTH3300cWLF+PnqBI86aSTxMr1y1/+UvQ2JSXlT3/60+LFi1EQxFGSZZkQguIL3gh6RlBKnU7nrl27sMPbtm3D9V0seQsWLHjllVf+/ve/p6eni7G1rr9IbHjpE0888eWXX37zzTfPPfdc8eEdd9wh2PeGG24Qn0+ZMuXvf//74sWLcfzxw4svvlj08LHHHkORSFiLc3NzzzjjjPPOO8/r9ba3txcUFIgTL7roojfeeOMf//gH7mmQJ/7xj3+Ifl5++eXi86lTpy5cuPDVV18VWwRBkGjzG+iZovzd1NQkRkPIWz/+8Y8//vhjnKWapiHxC1nwgw8+QELCATznnHMWLVr05ptvXnzxxWI6jRo1qru7W+wDbrnlFjHgK1euFDdy5plnYlOyLKPAjZ+vWrVK0DMOI2PsscceO/vss8XbJGb+119/zTl/++23cUwIIY899hi+X42NjehWigNbVFT0xBNPvPfee7///e/dbrcwfy5fvlw8VnT5tjq5XHDBBa+99trTTz8dHx8vxvbTTz/FXrW0tCQkJFBKZVkuLi5+5pln3nnnneeee866o5o2bVoIO6UNG8cyEVrj23AJOOWUU6y6NZRaiouLxfLxq1/9ytrCr3/9a7He/e1vfxPLhKZpSUlJwk3c6itxyy23nH766ZMnT543b55YAbu6umJjY5ESUErA1dmq6nzttdcGWjSxw5WVlUKvGNrgkZKS0t3djed6vd6cnByxfEyfPn3Pnj34VUNDAy5bADB37lz8sLy8HP3+KaVxcXFbtmwR3bj99tvx0tiUUPOKSwBAYWEhSqWc88WLF+Mii7394x//KJp67LHHxKK5cOFC/BCPx9H4yU9+gkONOO2005CGc3NzUTrBx4rL6+zZs7u6usTBl112GfYzLi4OIyk55xdeeKF1N3DvvfeiIhqBUj5eGgUURFtbW25uLropCtX3119/LSbMjBkzsD/4TKdNm4ZSEV5l6dKl4Xi1fPvtt6mpqTiADodDEMDs2bNRFSFYkzHW2dmZlZVFCMEp/dBDD1kbtG4OFi9eLGaUiGtMSEhobW3Fgzs6OoTYl5+fL+Y25/zpp58WA/Lkk08KlvL7/UKYRh2GwG9/+1sxLHjjvawSJ510Em5DER9++CGlFLn20ksvFS8FRsrikyKEPPPMM+KUX/3qV2KIPvroI/wQZX287ltvvWV9GS+44IKTTz759ttvf+mll2xx0MZxSoS4BPz5z38Wr+I999wjPrfaz3BNGTduHCq+NE3z+/2mae7atUtRFEz2ePnll+NCYJqmlVx/9atfoYqyX99CxObNm10uFy6OKNPgO4/ZPXDdRMrpd9OKXf3oo4/6VUz1xbx588SKVlpaiv0nhMTHx1dXVyM76rpeVlYmpJDLLrsMr9XXidHn8+Fd19TUIHUhNmzYgKeUlpYKMeuSSy4RajfUpOHI4+e6ruOl//u//1ssXl988QUu9HPnzkXnl+jo6KamJusIIEcSQpxO586dO9H6iGQgRBmBb775RgzUDz/8gE8NBT58ZDfeeKOYIaiPTU5OxnEoLCzsNfj33HOP4HicOeeddx6u1JIkff/99zhE+EDfeOMNseeIiooSVr0QsxafeE1NzY033iisaKqqigd9xRVXeDwenJac83/+859i6NBdWdd1XdfxGW3cuFFIcjjTOOdNTU1CgYE7HrwRIfaJCSA2MTgz8UZWrVolZv5XX30lTrnrrruEct66WXG73Zihora2NioqCrcRTqcTdeB+vx87zDkfN26clYZxKK677joxbW677TacyThtkFZRIYFPFm2l4sO8vLwnn3xy69at9mpo47iF3K/P5Lp164QT6fTp03u5lS5ZsgQXX13Xb7nlFkqpYRiKonDO0RdAURSPxwMAra2tQhpbv349LrW6rs+cOVOsWXjF3bt3b9y4cceOHS0tLXv27Nm9e3dJSYnX61UUhTE2YcIEfG9N09y0aRN6AGZnZ6OjwUBhVeJG8MSbb775lFNO6Zt2C11Dx4wZIz7ZtGmTaZoOh8Pv919yySU5OTnolChJErr/4Vfo3Mg5//LLLwkhuq673e7rrruOMSbUm8nJySkpKbt370Ylc35+Po7Sxo0bhVPuzJkzhcD6ww8/QDDR869//Wt0jFRVlVL6/fffo++u2+1GH4fq6mr8EEcD4z4JIfhveXk59gG9ZH0+3zfffIML+ogRI+rq6hoaGoSHZGlpKQ4jpRTdRHft2lVdXU0IMQwjISHhf/7nf5CcMM5s9erVzc3N+HRGjx799ddf48DitVpaWtClVtd1SZJaW1uXL1+OTc2bN2/atGk4vLiIC28RABg7dmzozGoiOl7TtOzs7BdffPGee+55/vnnX3/9dfTLxcX9jTfeiI2N/dvf/oYjiTMW2/zFL36Bc0M4NiN/4N01Nzdj+2VlZR0dHehsjA9aeFOLaYz+Kfi4dV3HZ2EYRkpKCqpMcKz6znzOuSRJ3d3dpaWlwisVjYLffvttT0+Pqqqapi1YsKCgoMAwDKRwfGOFlrWrq6unpyc+Pp5zjlyuaZqqqnfffTfeFw4FXt0wjNTU1NGjR2M706ZNi4+Pb29vVxSlsrLyrrvuUlV1+vTp559//qWXXooTXmzUbNg4vrxGhRVQ2NUkSbK6HVqDq1AmKykpEYYE/Le6ulpVVVx0fvKTnwgFEXqxoxKstLRUbLFbWlquv/568Xr3i3Xr1mEPd+3aJfRgqHYbyIaBn5911llik75x48ZB9wXYpbvuuktIeP/617/QzoRfoeIXF6avvvoKVbgY+YAmOjGM+G9jY6O4NfwWZRS8BLazbNkyPL6rqwtNX+gpg0cKv1CRiGfSpEnCB3JQlS+isbERIwGs1seBgI4n77zzjhiEK6+8UgjZOA5/+tOfhEdlCOTm5nLOMYEOikSPP/44Y8yqYLBqTW+66SYedp454ZPMOa+vr/9//+//oT0M562iKGh5ZYxhhD4hxOVyWVMD4r+4tcJ7+dnPfoYNPvXUU708YlB+RZsiHoxOZPiYysrKhNvLGWecYe0eumtZbYp4gxs2bBBjePXVV+N177vvPhTi0VtbjJXAlClThPsoaqr37NkTFRWFj3XGjBncEkeInmX4Feo8RK/effdd4XSGOy38PTY29pFHHuG2y6iN41YixJ347t27MQUwY2zkyJF5eXlC6sK3pbGxEffmSUlJmZmZ1ngmNJjhzlTXdfS2x/Ap3LSapjly5EjUuVFKNU278MILcSnEF7KwsLCwsHDs2LGvv/56ZWUlRlCIWMOSkhK/348CGYqq/UY7oZTj9Xq3bNkiNum5ubm4BPTLBDQIjIzE/XVUVNT06dNxX28VMXVdj4mJQSVVR0dHW1sbipUo8GFKFBTLtm/f3tnZKaIYhaiKl9B1PTo6GtshhFRUVOzduxeHa/bs2YqimKaJ1FVeXl5XV4dfYQIgAGhvbxfEFhMT0yuGwTAM/CopKSkxMXHHjh14FcZYVFSUy+XqV9JyOp341PBOrRsabsk/gqEReEBcXJyVEXEEMOUQ7qgwYg/HNj8/X/QZ28R8nvjJ7NmzQ9CqruurV6/u6upqb293Op3oZona9fT09D/84Q8XXHDBqaee2tTURCnVdb2kpATtoygscs7T09PRsigSxBBCMCoR1QYZGRnWWFUcQ3R2RSlNiOwZGRlCS8k5X716tWmaKOKjB5BpmvjcxcxHzyxxO7gzkyTJMAyhdxFh+wAwevRo61ihigUHEy2XUVFRKLwKIRKFVJw2ALBly5auri78CoOO8NHoun7RRReNHz/+ueeee/fdd+vq6oS/Umdn53//939HRUX98pe/HJ4VPGzYiDj6CajfvHkzMpmmaZj8qdf7IIgHt8BifcQQ3bfeekvoG/G1pJRWVVVVVVVhoDG2iZf47LPPvv76a6fT6fP5fvKTnzz66KPjxo3DVXXhwoUivi0mJgaPR+2T8LkPoRfFYOS6ujrU1xUVFWE5ghDyEw+GUePSjPpSDKPGu+js7ERm5ZwXFhYiYeAWG+9X0zT8BcUdh8OBBT1w6cG9vKIonZ2d1kukpqai2g31paqqGoaB+lJsilKK1h3BkcJJhAeT3j333HNIV/hEKKUxMTFoBsMTRawLY+yhhx5CFS5mKQOAuLg4Xdc1TUPPRgDYsGED7gYURZkxY4ao+Wf1T8EL/fvf/0b1Jj5fVVXdbjeatfDp+Hw+q3d+r5xhaMfFMRwolB4faHd394IFC3p6egBgxIgRF1xwAT5QvCn04Zo3b97bb7+NPiMiG9xAMxabxRmLkje6TRqGgWKiYRiZmZmjR4/GIysqKmpqanDAp0yZEhUVhfdCCEEBGq9odYWtrq7uNfPFngO3GtgC3nive7eOFVofli5d2tbW5nA4NE2bPn06vim4qcITcdqIdxnpHJ8CBlCiXI4Hjx079umnn/7jH/+4dOnS995775NPPvF6vTglnn766Z///OfC3mEvlDaObdC+RIhkg68KblTFwoHvcG5uLqp0mpubMf2Kpmm4YpaVlb3++uu47sfGxuLSDAClpaUiMc20adNQ04gWEZQL3W73K6+8MnHiRDTqvPfee3V1daguw52stW9Iimg4HCjhJy7laL8BgDPPPBP9zuUBgEsVAGzfvh3FMgCYPHkyrqf4VVlZGRrGMPYAmSAxMTExMREPWLlyJVoT0Va6bt26V155BW8QADAtKuZh6XUJvGtcGXGQkTXF3VmT6QjlGEpXeOmKioqEhIS4uLjY2Nj4+PioqKgvvvhi9+7dLpcLNWC5ubmYVQcAtm3blpCQkJCQgAfHx8cvXbq0srJSUZTo6GhKaU9PD5qvGGO5ubkY2mgdapTRkRIwR0xsbGxsbGxCQoLH4/nqq6+am5uF3IkaS8S2bdtQXMMcQxs3bvzyyy+xnfT0dDRiDbTyxsbG5uTk4HNsbW0tKysTfpKUUpfLhQlyxUCh+OV2u9FllFK6e/fu2tpaNOjijP3uu+8+/vhjFMtGjBiBav+6ujqc2ACA2Yhwum7ZskVkQJ07dy7GZSqK8s0333z++ec47aOjo1ETiygtLUUOEzPfMAzclOBWQ9f1+Pj4wsJCoRK3GozRAI+TStf1Rx55ROy0RJYGoaWQJAkTooo4CvGVoij4VXt7+8aNGz/44INHH30Ug6BiY2MvvfTSxYsXb9iwITk5GX3furq6PB6PTYE2jkcbodWuhiTUq5aNNZwZzRinnXaacO+urKzEtR6/evDBB4Vl5dFHHxWfW921b7vtNuRUVVUxgJdzvmPHjsLCQhGkiDESuOiISOExY8ZgZ0LkH7nzzjvFjdx6662LFi36xz/+sagPXn311UWLFq1duxZv88UXX4T9w6iFw96zzz4rvnrppZeE+fPEE09Ep3Y0p1VVVTU1Nb322mto8MNFLSYmprGxEbtnzZVqjTARkoSIYRBetUJ1lpycjJYhTKRSXFyMIlFycjKmMuGcezyen/3sZyi3paamioHFVV6W5aioKDRM4sNFg6WiKImJiZhSxJpU5aKLLuJ98phg0hl0x5g4cSK6euLnKJS4XK6xY8fi55s2bcJOEkKys7PRhZVzXlVVhbsZfEahjb74CG699VZhuSwuLv7ggw/27NnT1ta2d+/e7777DkMzsbVZs2YJr9EHHnhADPiFF16IcxJ9d0eNGiVscv/3f/+Hny9ZskRcBbMRYbwHWkbxYMwZxDlfu3btiBEjxHDNnDkTRwk7/PDDD4tLY2wGorm5WewPZs+eLUYYxTsc2KysrG3btuHxPT09V1xxhejVqaeeinNDRMoCQE5ODvoei2BK4YiUn5+Pd41er4js7Gz0ShUxrElJSWggGD9+vIjWt2HjOAqfwEmP8W34MvTyLBDrcltbmzXgNz8//9Zbb73mmmswWAo/PPnkk/1+v2EYuBLdeeedkiThVzNmzHj00UefeOIJzvkLL7wgTklLS/v5z39+1VVXYY5sdC7Aeq149a1btyqKgtELGLAcOnn0ySefjL5z4biT/OUvf8Fz0Q8WVX+rV6/mllQj1157LeaaoZRiIAQSISbpQHETAKKjo0WIm9DLTZkyRSyOfS+BTkOJiYk48ujiL1we9u7dGxcXh18JlwdsCmMkkINjYmKuvvrqW2+9FcULlMbOOeccLJ4g4ghxQBwOx2WXXfaLX/wCxRc8WAQX/vOf/6SUut1uSumf/vQn3l+Cvd/97nfi2WVnZ99yyy3XXXcdcj+u+3/4wx/ENgLFEaSo5OTkG2+88brrrsO4UpTwsD5DCE8ZlMu3bt2KjYvw0JiYmOTkZJFXBT+XZVlkI2KM1dXVIevgt8XFxbfddtsVV1yBsjJ+eM4556B+FdkL5z8h5L333hP7uZdfflkEWkiSdOWVV15zzTX40GVZxpmJARhi83THHXf0mvlPPfUU53zlypX4FCilGPAgchthjj28zfj4eHym6NWM7SQnJ1dWVuLBVVVVDocDnykWdkaRjnO+ffv2Xu8L5jfHpBD4liUkJFxxxRV33nnnJZdcgp/gJXB/dnxWx7RxXBMhvjyorkGMHj26b30JPGzFihV9M1taY/KEQIOLJmbQsJpAsMxpU1MTxpVbbZCyLJ9wwgniz88++wwvbU0KhWk4QhSdaGlpEXkywwEGt5mmiUItrrDoEiISlKDiDlcirGKBWUg0TRN6KoGoqKhzzz0Xgy7AUneXMdb3EsJ5EnHzzTfjwTh6n3/+ufjqrrvuEjeOzwID2/vF/PnzkdjEgxBpxvpi1qxZjY2NOHoYY47497//3WvPIfIqiLSofYFRCoKwxS30cr4YNWqU+B2F0UFD6T/55BMRn27V3Ynf4+PjP/zwQ75/Xs1PP/00xHw455xzuru7RW8xdwwC8w2heIRBfmBJMoCXsw4XJp8TRPjmm2/2unHMUPH444+LUzA9AhIhY6yxsVFov/t1xEVvVeTsd999V3xl3Xlwzl977bVe74vf72eMNTQ0hGgfgjGjtteojeORCEWw/OjRo4uLi0ePHo0pYwYqLbRjx45rrrlGJIvBnfLEiROffPJJPEUwKLqT3HHHHVZPxb/+9a/47ebNm4WFX5blOXPmrFy58vvvvx89evS4ceNGjx6Nhexx7RAfYorkfhdN7N7GjRtHjx49ZsyY0SGBB8ycORMrg7e0tEybNg2/wswdQixraGiYOHEifoUpmHutFP/85z9PO+20MWPGzJw584477igtLbVGIOBixxhrbW3tdQmxbImRf+edd7glUvvFF18UX2FWUnHj2Ic33nhj8uTJwnWTUlpUVPTkk09ac22Lgz/++OM5c+YIiYoQkp+f/9BDD6FWTcSGYw8nTpyICSr71pzCfx9//HE0VQonmtmzZ6P2W+yi8LrvvfeeNVgzPz9/0aJFzz333OjRo8eOHTtu3Lja2loeXih9VVXV3XffPWbMGCutYg6d2267raKiotfcEGESl1xyidVg6XA4pk2b9vzzz1sP03X99NNPx9ufN2+eSNaD337wwQcixCU6Ovqcc87Ztm3bK6+8UlBQUFhYWFRUhIpfEZ6h6/rtt99unfmYMvvee+8dPXp0YWHh6NGjrXkh8PY7Ozv/8Ic/iKyz4u7uuuuuvXv3WufGM888I+bGl19+af3qT3/6k3hfMMBfPJGOjo7f/e53BQUF1gFUFGXSpEmYYT9EpgsbNo49EL5/xW1rdewQpnIRtNDS0rJjx47W1lZFUXJzc8eMGWMtS9TrrJqamu3bt2uahnV/RKkXNLQ0NzePGDEC96rWXgn3hDD71vdGBoW1No34s9fp/X7FOX/rrbckScIVx+FwoGMCfnv11Ve/+uqraBvbsmXL2LFjsVdicKyXsHq09rp0iK+sz2Lr1q3V1dWMsZycnKKiIhy0Xg9COADv2LGjqqoKPUSKiopQEScOFlcMMYbiYJ/PV1ZWhtEdeXl5KDf3LbmMofrr169vbW1NSkqaOHGi2+0WniPhPyzRsq7rlZWVu3fv9vv9siyPGDEiLy8PJba+fv/irL1795aXl7e3tzscDhHJI0JBhNW83zmAn7e2tq5fv17TtMLCQvTHQb8b9KHtt899Z36IZyqu7vF4tm/fjrENWVlZo0ePRqHWOrYHMW1E+36/v7Kysra2VtM0h8ORk5ODOxXbU9TG8YbeRBg+cMPYN8wIX78Q6/Wgnx8thdBwvSguLt66dStmyfr6669Fiaiqqqrp06ejY8vkyZMx/myI1pd+470GehAHdPCgIyDKUoZziV4fHnSYGsor/YbzYwjdQDOt39iMA+pGX4KHwXIaHMR8DjGwESkfP1D7h/JQbNg4eiH3+5KEI3WJEqYi1AmDfwd6izA+QTQu3meUCIW8JVaxfrsRZt96HRy+RBj6Er2+wqVk3Lhx5eXlGHJw44033n333QkJCRUVFX/9619bW1sxRPL666/HGAkhpQ0kCoR56V7A2DgR8x76QeDn4lkMdLBVSAoxbn0vPVBqLjxSzBZxWDgX6juXcNpYw/xD3/VAM3ag3g7Uq17T1VrxeKAHNNDMD3FKvwM70N0dxLTp2344A2jDhi0R2uh/77x06VKRyA3DAa3LDef8pJNO+uKLLzDtnK1xsmHDho3hBmoPwUEDE5rMnz//b3/7G2aH6S1uy/JVV1318ccfiwIU9qDZsGHDhi0RHmtAS2FbW9u3335bVlZWX18PAPHx8QUFBTNnzrS9D2zYsGHDJsJjHyH8C9BN1GZBGzZs2Bi2+P8rM1jqUYNgXwAAAABJRU5ErkJggg==" alt="adi">
    <div class="title-block">
      <h1>Duct Trace AHU</h1>
      <div class="sub">adi Climate Systems &middot; ductwork take-off &amp; sizing &middot; DW144 / CIBSE</div>
    </div>
    <button class="tb dwg" id="bOpenDwg" title="Load a PDF or image of the layout">Open drawing</button>
    <button class="tb" id="bConcept" title="Concept layout — place the AHU and terminals on a grid, type duct lengths. No drawing needed.">Concept</button>
    <button class="tb" id="bBasis" title="Sizing method, velocities, construction, heights and fabrication">Duct &amp; basis</button>
    <button class="tb" id="bSteps">How to use</button>
    <button class="tb" id="bHelp" title="What do I do when&hellip; — searchable tips (? or F1)">? Help</button>
    <button class="tb" id="bUndo" disabled title="Undo (Ctrl+Z)">&#8630; Undo</button>
    <button class="tb" id="bRedo" disabled title="Redo (Ctrl+Y)">&#8631; Redo</button>
    <div class="sp"></div>
    <button class="tb" id="bCheck" title="Look for terminals and runs that are not connected the way they look">Check</button>
    <button class="tb" id="b3d" title="Check the heights and the duct in three dimensions">3D check</button>
    <button class="tb" id="bSched" title="Duct schedule, fabrication model and take-off">Schedule</button>
    <button class="tb" id="bPdf" title="PDF report — plan, 3D, systems and fittings">PDF</button>
    <button class="tb" id="bNew" title="Start again with an empty project">New</button>
    <button class="tb" id="bSave" title="Save this take-off as a file (Ctrl+S)">Save</button>
    <button class="tb" id="bLoad" title="Open a saved Duct Trace file">Open</button>
    <input type="file" id="fDwg" accept="application/pdf,.pdf,image/*" hidden>
    <input type="file" id="fProj" accept=".json,application/json" hidden>
  </div>

  <div class="body" id="body">
    <div class="rail" id="rail"></div>

    <div class="stage" id="stage">
      <canvas id="canvas"></canvas>

      <div class="board" id="board">
        <div class="board-in">
          <div class="drop" id="drop">
            <h1>Trace the ductwork off the drawing</h1>
            <p>Load a PDF or image of the layout, set the scale from a known dimension,
               then place the AHU or heat recovery unit and the terminals and trace the
               supply and extract runs between them. Lengths come off the drawing, so the
               sizing and the static pressure are real.</p>
            <button class="btn go" id="bPick">Choose a drawing</button>
            <button class="btn ghost" id="bPickConcept" style="margin-left:8px">Start a concept</button>
            <button class="btn ghost" id="bPickDemo" style="margin-left:8px">Open the worked example</button>
            <div style="margin-top:12px;font-size:12px;color:var(--muted)">or drop a PDF or image here</div>
          </div>
          <div class="board-help" id="boardHelp"></div>
        </div>
      </div>

      <div class="helpPane" id="helpPane" aria-label="Help">
        <div class="help-hd">
          <h3>What do I do when&hellip;</h3>
          <input id="helpQ" type="search" placeholder="Search — e.g. riser, branch, HRV, scale&hellip;" autocomplete="off">
          <button class="btn ghost sm" id="helpClose">Close</button>
        </div>
        <div class="help-bd" id="helpBody"></div>
      </div>

      <div class="hint" id="hint">
        <span id="hintTxt"></span>
        <label class="hopt" title="On, corners lock to horizontal, vertical and 45°. Off, every corner is a free angle. Hold Alt to flip it for one click.">
          <input type="checkbox" id="orthoChk" checked> Square up <kbd>O</kbd></label>
        <span class="hopt" id="hintAngle" title="The angle of the leg you are drawing"></span>
        <span class="hgt hopt" title="The height the next point is traced at. Change it before a click and that click starts a riser.">
          Height <input type="number" id="hgtIn" step="0.1"> m
        </span>
        <button class="hfin" id="hintFin" title="End here (or double-click, or press Enter)">Finish</button>
        <button type="button" class="hshow" id="hintShow" title="Show the tip again">Tip</button>
        <button type="button" class="xmin" id="hintX" title="Hide this tip — the tool stays armed">&times;</button>
      </div>

      <div class="tpal" id="tpal" aria-label="Which airstream to trace">
        <b>IN — internal</b>
        <button type="button" data-tsys="supply"><i class="sw"></i>Supply<span class="sub">IN · unit to the rooms</span></button>
        <button type="button" data-tsys="extract"><i class="sw"></i>Extract<span class="sub">IN · rooms back to unit</span></button>
        <b>EX — external</b>
        <button type="button" data-tsys="outdoor"><i class="sw"></i>Fresh air in<span class="sub">EX · outside to unit</span></button>
        <button type="button" data-tsys="exhaust"><i class="sw"></i>Exhaust out<span class="sub">EX · unit to outside</span></button>
      </div>

      <div class="vpal" id="cpal">
        <div class="vpal-hd">
          <b id="cpalTitle">Terminals</b>
          <span>pick one, then click the plan</span>
        </div>
        <div class="vpal-bd" id="cpalBody"></div>
        <div class="vpal-ft">
          <span class="cpal-note" id="cpalNote"></span>
          <button class="btn ghost sm" id="cpalDone">Done</button>
        </div>
      </div>

      <div class="status" id="status"></div>

      <div class="zoomer" id="zoomer">
        <select id="zFloor" title="Level in view — each floor has its own drawing"></select>
        <button id="zRot" title="Rotate the drawing — quarter turns, or straighten a scan a degree at a time">&#8635;</button>
        <button id="zOut" title="Zoom out">&minus;</button>
        <div class="lvl" id="zLvl">100%</div>
        <button id="zIn" title="Zoom in">+</button>
        <button id="zFit" title="Fit the take-off">Fit</button>
        <button id="zSize" class="on" title="Draw the duct at its real size once it is sized">Size</button>
        <button id="zFade" title="Fade the drawing behind the trace">Dim</button>
      </div>

      <div class="drawer" id="drawer">
        <div class="drawer-hd">
          <h3 id="schedTitle">Duct schedule</h3>
          <div class="segbtn" id="schedTabs">
            <button data-tab="results" class="on">Systems &amp; ducts</button>
            <button data-tab="fabrication">Fabrication</button>
            <button data-tab="takeoff">Take-off</button>
          </div>
          <div style="flex:1"></div>
          <button class="btn ghost sm" id="bSchedClose">Close</button>
        </div>
        <div class="drawer-bd">
          <section id="tab-results" class="tab-pane on"></section>
          <section id="tab-fabrication" class="tab-pane"></section>
          <section id="tab-takeoff" class="tab-pane"></section>
        </div>
      </div>

      <div class="three" id="three">
        <div class="three-hd">
          <h3>3D check</h3>
          <div style="flex:1"></div>
          <div class="segbtn" id="threeViews">
            <button data-v="iso">Iso</button>
            <button data-v="front">Front</button>
            <button data-v="side">Side</button>
            <button data-v="plan">Plan</button>
            <button data-v="fit">Fit</button>
          </div>
          <span class="lbl">Show</span>
          <select id="threeMode" title="What the 3D view draws"></select>
          <span class="lbl">Height</span>
          <select id="threeEx" title="Exaggerate the vertical, to read small height differences">
            <option value="1">&times;1 true</option>
            <option value="1.6" selected>&times;1.6</option>
            <option value="3">&times;3</option>
            <option value="6">&times;6</option>
          </select>
          <button class="btn ghost sm" id="threeExplode">Exploded</button>
          <button class="btn go sm" id="three2d">Back to plan</button>
        </div>
        <div class="three-stage">
          <canvas id="view3d"></canvas>
          <div class="three-legend" id="threeLegend"></div>
          <div class="three-tip">Drag to orbit &middot; shift-drag to pan &middot; scroll to zoom &middot;
            click a duct to select it.</div>
        </div>
      </div>
    </div>

    <div class="inspector" id="inspector">
      <div class="ins-hd">
        <div style="flex:1">
          <div class="k" id="insKind">&nbsp;</div>
          <h3 id="insName">&nbsp;</h3>
        </div>
        <button class="btn ghost sm" id="insClose">Done</button>
      </div>
      <div class="ins-bd" id="tab-properties"></div>
    </div>
  </div>
</div>

<div class="basis" id="basis">
  <div class="basis-in">
    <div class="basis-hd">
      <h3>Duct &amp; basis</h3>
      <div class="segbtn" id="unitSeg" title="How flow is typed and shown. Stored as l/s.">
        <button data-flowunit="l/s">l/s</button>
        <button data-flowunit="m3/h">m³/h</button>
      </div>
      <button class="btn go sm" id="basisClose">Done</button>
    </div>
    <div class="basis-bd" id="tab-settings"></div>
  </div>
</div>

<div id="modal-root"></div>
<div class="toast" id="toast"></div>

<script>
(() => {
"use strict";
const __m = {};
// ---- src/geom.js ----
__m["src/geom.js"] = (() => {
// 2D geometry helpers used by the canvas editor.

function dist(a, b) {
  return Math.hypot(a.x - b.x, a.y - b.y);
}

function sub(a, b) {
  return { x: a.x - b.x, y: a.y - b.y };
}

function add(a, b) {
  return { x: a.x + b.x, y: a.y + b.y };
}

function scale(a, k) {
  return { x: a.x * k, y: a.y * k };
}

function mid(a, b) {
  return { x: (a.x + b.x) / 2, y: (a.y + b.y) / 2 };
}

function len(v) {
  return Math.hypot(v.x, v.y);
}

function norm(v) {
  const l = len(v) || 1;
  return { x: v.x / l, y: v.y / l };
}

// Shortest distance from point p to segment ab, plus the closest point.
function pointSegment(p, a, b) {
  const abx = b.x - a.x;
  const aby = b.y - a.y;
  const apx = p.x - a.x;
  const apy = p.y - a.y;
  const l2 = abx * abx + aby * aby;
  let t = l2 === 0 ? 0 : (apx * abx + apy * aby) / l2;
  t = Math.max(0, Math.min(1, t));
  const cp = { x: a.x + t * abx, y: a.y + t * aby };
  return { distance: Math.hypot(p.x - cp.x, p.y - cp.y), point: cp, t };
}

// Angle in degrees between vectors (v1 -> v2), 0..180.
function angleBetween(v1, v2) {
  const d = (v1.x * v2.x + v1.y * v2.y) / ((len(v1) || 1) * (len(v2) || 1));
  return (Math.acos(Math.max(-1, Math.min(1, d))) * 180) / Math.PI;
}

function pointInPolygon(p, pts) {
  let inside = false;
  for (let i = 0, j = pts.length - 1; i < pts.length; j = i++) {
    const xi = pts[i].x;
    const yi = pts[i].y;
    const xj = pts[j].x;
    const yj = pts[j].y;
    const intersect =
      yi > p.y !== yj > p.y &&
      p.x < ((xj - xi) * (p.y - yi)) / (yj - yi) + xi;
    if (intersect) inside = !inside;
  }
  return inside;
}

function polygonArea(pts) {
  let a = 0;
  for (let i = 0, j = pts.length - 1; i < pts.length; j = i++) {
    a += (pts[j].x + pts[i].x) * (pts[j].y - pts[i].y);
  }
  return Math.abs(a / 2);
}

function polygonCentroid(pts) {
  let x = 0;
  let y = 0;
  for (const p of pts) {
    x += p.x;
    y += p.y;
  }
  return { x: x / pts.length, y: y / pts.length };
}

function lerp(a, b, t) {
  return { x: a.x + (b.x - a.x) * t, y: a.y + (b.y - a.y) * t };
}

function rotate(p, deg) {
  const r = (deg * Math.PI) / 180;
  const c = Math.cos(r);
  const s = Math.sin(r);
  return { x: p.x * c - p.y * s, y: p.x * s + p.y * c };
}

function toLocal(origin, p, rotDeg) {
  const q = { x: p.x - origin.x, y: p.y - origin.y };
  return rotate(q, -(rotDeg || 0));
}

function fromLocal(origin, local, rotDeg) {
  const q = rotate(local, rotDeg || 0);
  return { x: origin.x + q.x, y: origin.y + q.y };
}

// Intersection of infinite lines a1–a2 and b1–b2. Null if parallel.
function lineHit(a1, a2, b1, b2) {
  const x1 = a1.x, y1 = a1.y, x2 = a2.x, y2 = a2.y;
  const x3 = b1.x, y3 = b1.y, x4 = b2.x, y4 = b2.y;
  const den = (x1 - x2) * (y3 - y4) - (y1 - y2) * (x3 - x4);
  if (Math.abs(den) < 1e-9) return null;
  const t = ((x1 - x3) * (y3 - y4) - (y1 - y3) * (x3 - x4)) / den;
  return { x: x1 + t * (x2 - x1), y: y1 + t * (y2 - y1) };
}

// True parallel offset of a polyline, mitred at corners. Same discipline as
// ac-trace: do not average headings or the band flares at a bend.
function offsetPoly(pts, off) {
  if (Math.abs(off) < 1e-9 || !pts || pts.length < 2) {
    return (pts || []).map((p) => ({ x: p.x, y: p.y }));
  }
  const nrm = [];
  const lens = [];
  for (let i = 0; i < pts.length - 1; i++) {
    const ux = pts[i + 1].x - pts[i].x;
    const uy = pts[i + 1].y - pts[i].y;
    const L = Math.hypot(ux, uy) || 1;
    lens.push(L);
    nrm.push({ x: (-uy / L) * off, y: (ux / L) * off });
  }
  const minLeg = Math.abs(off) * 2.4;
  const out = [];
  for (let i = 0; i < pts.length; i++) {
    if (i === 0) {
      const n = lens[0] < minLeg && nrm[1] ? nrm[1] : nrm[0];
      out.push({ x: pts[0].x + n.x, y: pts[0].y + n.y });
      continue;
    }
    if (i === pts.length - 1) {
      const last = nrm.length - 1;
      const n = lens[last] < minLeg && last > 0 ? nrm[last - 1] : nrm[last];
      out.push({ x: pts[i].x + n.x, y: pts[i].y + n.y });
      continue;
    }
    if (lens[i - 1] < minLeg || lens[i] < minLeg) {
      const n = lens[i] >= lens[i - 1] ? nrm[i] : nrm[i - 1];
      out.push({ x: pts[i].x + n.x, y: pts[i].y + n.y });
      continue;
    }
    const a1 = { x: pts[i - 1].x + nrm[i - 1].x, y: pts[i - 1].y + nrm[i - 1].y };
    const a2 = { x: pts[i].x + nrm[i - 1].x, y: pts[i].y + nrm[i - 1].y };
    const b1 = { x: pts[i].x + nrm[i].x, y: pts[i].y + nrm[i].y };
    const b2 = { x: pts[i + 1].x + nrm[i].x, y: pts[i + 1].y + nrm[i].y };
    const hit = lineHit(a1, a2, b1, b2);
    const far = hit && Math.hypot(hit.x - pts[i].x, hit.y - pts[i].y) > Math.abs(off) * 8;
    out.push(hit && !far ? hit : { x: (a2.x + b1.x) / 2, y: (a2.y + b1.y) / 2 });
  }
  return out;
}

// Lock a free click to square / 45° off the previous point (ac-trace ortho).
function orthoPoint(prev, p) {
  if (!prev) return { x: p.x, y: p.y };
  const dx = p.x - prev.x;
  const dy = p.y - prev.y;
  const ax = Math.abs(dx);
  const ay = Math.abs(dy);
  if (ax > ay * 2.4142) return { x: p.x, y: prev.y };
  if (ay > ax * 2.4142) return { x: prev.x, y: p.y };
  const m = (ax + ay) / 2;
  return { x: prev.x + (dx < 0 ? -m : m), y: prev.y + (dy < 0 ? -m : m) };
}

function clamp(v, lo, hi) {
  return Math.max(lo, Math.min(hi, v));
}

// 3D length of a run: plan metres plus the vertical between the two ends.
function routeLengthM(a, b, pxPerMeter) {
  const plan = dist(a, b) / (pxPerMeter || 1);
  const rise = Math.abs((a.z || 0) - (b.z || 0));
  return Math.hypot(plan, rise);
}

function isVerticalRiser(a, b, pxPerMeter, minPlanM = 0.15) {
  const plan = dist(a, b) / (pxPerMeter || 1);
  const rise = Math.abs((a.z || 0) - (b.z || 0));
  return rise > 0.05 && plan < minPlanM;
}
return { dist, sub, add, scale, mid, len, norm, pointSegment, angleBetween, pointInPolygon, polygonArea, polygonCentroid, lerp, rotate, toLocal, fromLocal, lineHit, offsetPoly, orthoPoint, clamp, routeLengthM, isVerticalRiser };
})();

// ---- src/standards/components.js ----
__m["src/standards/components.js"] = (() => {
// HVAC component library. Each component kind has a category, default
// properties, and how it contributes to the network (plant = system source,
// terminal = leaf demand, inline = pressure loss on the run).

const CATEGORIES = {
  plant: "Plant",
  terminal: "Terminals",
  inline: "In-line devices",
};

// role:
//   "plant"    -> system root (fan / AHU). Provides available static pressure.
//   "terminal" -> demand point (diffuser / grille / outlet). Carries design flow.
//   "inline"   -> device on a run that adds a fixed / K-based pressure loss.
const COMPONENTS = {
  ahu: {
    kind: "ahu",
    tagPrefix: "AHU",
    label: "Air Handling Unit",
    category: "plant",
    role: "plant",
    symbol: "AHU",
    color: "#1e3a8a",
    dualPort: true,
    foot: { w: 2.0, d: 1.2, t: 1.3 },
    props: {
      availableStaticPa: 250, // supply ESP
      extractStaticPa: 250,
      designFlow_ls: 0, // supply duty; 0 = follow connected outlets
      extractFlow_ls: 0, // extract duty; 0 = follow connected inlets
      supplyTempC: 18,
      returnTempC: 22,
      note: "",
    },
  },
  // Heat recovery ventilation unit (MVHR / HRV). A balanced supply + extract
  // unit, so it has two ports like a combined AHU. The heat recovery figures
  // are for the schedule and the report; the duct solve only needs the flows
  // and the available static either side.
  hrv: {
    kind: "hrv",
    tagPrefix: "HRV",
    label: "Heat recovery unit (MVHR)",
    category: "plant",
    role: "plant",
    symbol: "HRV",
    color: "#0f766e",
    dualPort: true,
    foot: { w: 1.2, d: 0.7, t: 0.6 },
    props: {
      availableStaticPa: 150,
      extractStaticPa: 150,
      designFlow_ls: 0,
      extractFlow_ls: 0,
      recoveryType: "plate",
      recoveryEfficiencyPct: 85,
      sfp_WperLs: 0.9,
      winterOutdoorC: -4,
      summerBypass: true,
      frostProtection: "pre-heater",
      filterSupply: "ePM1 55%",
      filterExtract: "ePM10 50%",
      note: "",
    },
  },
  fan_centrifugal: {
    kind: "fan_centrifugal",
    tagPrefix: "FAN",
    label: "Centrifugal fan",
    category: "plant",
    role: "plant",
    symbol: "FAN",
    color: "#2563eb",
    foot: { w: 0.9, d: 0.7, t: 0.8 },
    props: { availableStaticPa: 400, designFlow_ls: 0, note: "" },
  },
  fan_axial: {
    kind: "fan_axial",
    tagPrefix: "FAN",
    label: "Axial fan",
    category: "plant",
    role: "plant",
    symbol: "AXF",
    color: "#2563eb",
    foot: { w: 0.7, d: 0.7, t: 0.5 },
    props: { availableStaticPa: 200, designFlow_ls: 0, note: "" },
  },
  fan_plug: {
    kind: "fan_plug",
    tagPrefix: "FAN",
    label: "EC plug fan",
    category: "plant",
    role: "plant",
    symbol: "ECP",
    color: "#2563eb",
    foot: { w: 0.8, d: 0.6, t: 0.7 },
    props: { availableStaticPa: 350, designFlow_ls: 0, note: "" },
  },
  diffuser: {
    kind: "diffuser",
    label: "Supply diffuser",
    category: "terminal",
    role: "terminal",
    symbol: "◇",
    color: "#059669",
    foot: { w: 0.6, d: 0.6, t: 0.15 },
    props: { designFlow_ls: 40, terminalLossPa: 25, throw_m: 0, note: "" },
  },
  grille_supply: {
    kind: "grille_supply",
    label: "Supply grille",
    category: "terminal",
    role: "terminal",
    symbol: "▷",
    color: "#059669",
    foot: { w: 0.4, d: 0.2, t: 0.12 },
    props: { designFlow_ls: 40, terminalLossPa: 20, note: "" },
  },
  grille_extract: {
    kind: "grille_extract",
    label: "Extract grille",
    category: "terminal",
    role: "terminal",
    symbol: "◁",
    color: "#d97706",
    system: "extract",
    foot: { w: 0.4, d: 0.2, t: 0.12 },
    props: { designFlow_ls: 40, terminalLossPa: 20, note: "" },
  },
  valve_extract: {
    kind: "valve_extract",
    label: "Extract valve",
    category: "terminal",
    role: "terminal",
    symbol: "⊗",
    color: "#d97706",
    system: "extract",
    foot: { w: 0.2, d: 0.2, t: 0.1 },
    props: { designFlow_ls: 15, terminalLossPa: 30, note: "" },
  },
  louvre: {
    kind: "louvre",
    label: "Louvre / outlet",
    category: "terminal",
    role: "terminal",
    symbol: "☰",
    color: "#059669",
    foot: { w: 0.6, d: 0.3, t: 0.2 },
    props: { designFlow_ls: 100, terminalLossPa: 15, note: "" },
  },
  // Air sock — a fabric supply duct that discharges along its length. Drawn
  // full length on the plan (width = length, depth = diameter) with its inlet
  // on the left-hand end, where the duct joins. A design flow of 0 takes a
  // share of the unit's supply duty in proportion to vented length — for a
  // job where only the total and "ventilated throughout" are known.
  // See src/standards/airsock.js for the nominal sizing and pressure.
  air_sock: {
    kind: "air_sock",
    label: "Air sock (fabric duct)",
    category: "terminal",
    role: "terminal",
    symbol: "SOCK",
    color: "#0e7490",
    system: "supply",
    airSock: true,
    inletEnd: true,
    foot: { w: 10, d: 0.4, t: 0.4 },
    props: {
      designFlow_ls: 0,
      ventilatedThroughout: true,
      ventedLengthM: 0,
      diameterMm: 0,
      discharge: "perforated",
      suspension: "cable1",
      basis: "nominal",
      nominalStaticPa: 0,
      manufacturer: "",
      product: "",
      selectionRef: "",
      mfrStaticPa: 0,
      mfrThrow_m: 0,
      mfrNR: 0,
      note: "",
    },
  },
  // An open duct end, supply or extract. Its loss is the velocity pressure
  // at the duct times a K: a supply open end throws its velocity pressure
  // away (K = 1.0, flared or not); an extract open end loses 0.5 on a plain
  // sharp entry and about 0.04 with a bell mouth (CIBSE Guide C, entries).
  open_end_supply: {
    kind: "open_end_supply",
    label: "Supply open end",
    category: "terminal",
    role: "terminal",
    symbol: "OE",
    color: "#059669",
    system: "supply",
    openEnd: true,
    foot: { w: 0.3, d: 0.3, t: 0.3 },
    props: { designFlow_ls: 50, bellMouth: false, terminalLossPa: 0, note: "" },
  },
  open_end_extract: {
    kind: "open_end_extract",
    label: "Extract open end",
    category: "terminal",
    role: "terminal",
    symbol: "OE",
    color: "#d97706",
    system: "extract",
    openEnd: true,
    foot: { w: 0.3, d: 0.3, t: 0.3 },
    props: { designFlow_ls: 50, bellMouth: false, terminalLossPa: 0, note: "" },
  },
  // Outside terminals. Their flow follows the unit they serve: fresh air in
  // is the unit's supply airflow, exhaust out is its extract airflow, shared
  // between the terminals on that duct. Type a flow to override it.
  intake_louvre: {
    kind: "intake_louvre",
    label: "Fresh-air intake louvre",
    category: "terminal",
    role: "terminal",
    symbol: "FRESH",
    color: "#15803d",
    system: "outdoor",
    outside: true,
    foot: { w: 1.0, d: 0.25, t: 0.8 },
    props: { designFlow_ls: 0, terminalLossPa: 30, freeAreaPct: 50, designVelocity: 1.5, note: "" },
  },
  exhaust_louvre: {
    kind: "exhaust_louvre",
    label: "Exhaust louvre",
    category: "terminal",
    role: "terminal",
    symbol: "EXHAUST",
    color: "#7c4a1e",
    system: "exhaust",
    outside: true,
    foot: { w: 1.0, d: 0.25, t: 0.8 },
    props: { designFlow_ls: 0, terminalLossPa: 30, freeAreaPct: 50, designVelocity: 5.0, note: "" },
  },
  roof_cowl: {
    kind: "roof_cowl",
    label: "Roof exhaust cowl",
    category: "terminal",
    role: "terminal",
    symbol: "EXH",
    color: "#7c4a1e",
    system: "exhaust",
    outside: true,
    foot: { w: 0.6, d: 0.6, t: 0.6 },
    props: { designFlow_ls: 0, terminalLossPa: 25, freeAreaPct: 50, designVelocity: 5.0, note: "" },
  },
  roof_intake: {
    kind: "roof_intake",
    label: "Roof fresh-air intake",
    category: "terminal",
    role: "terminal",
    symbol: "FRESH",
    color: "#15803d",
    system: "outdoor",
    outside: true,
    foot: { w: 0.6, d: 0.6, t: 0.6 },
    props: { designFlow_ls: 0, terminalLossPa: 25, freeAreaPct: 50, designVelocity: 1.5, note: "" },
  },
  fire_damper: {
    kind: "fire_damper",
    label: "Fire damper",
    category: "inline",
    role: "inline",
    symbol: "FD",
    color: "#dc2626",
    foot: { w: 0.35, d: 0.2, t: 0.2 },
    props: { lossPa: 15, k: 0, note: "" },
  },
  vcd: {
    kind: "vcd",
    label: "Volume control damper",
    category: "inline",
    role: "inline",
    symbol: "VCD",
    color: "#7c3aed",
    foot: { w: 0.3, d: 0.18, t: 0.18 },
    props: { lossPa: 10, k: 0, note: "" },
  },
  attenuator: {
    kind: "attenuator",
    label: "Attenuator / silencer",
    category: "inline",
    role: "inline",
    symbol: "ATT",
    color: "#0891b2",
    foot: { w: 0.9, d: 0.35, t: 0.35 },
    props: { lossPa: 30, k: 0, note: "" },
  },
  plenum: {
    kind: "plenum",
    label: "Plenum box",
    category: "inline",
    role: "inline",
    symbol: "PL",
    color: "#475569",
    foot: { w: 0.6, d: 0.4, t: 0.3 },
    props: { lossPa: 10, k: 0, note: "" },
  },
  heater: {
    kind: "heater",
    label: "Heater / coil",
    category: "inline",
    role: "inline",
    symbol: "HTR",
    color: "#ea580c",
    foot: { w: 0.5, d: 0.3, t: 0.3 },
    props: { lossPa: 40, k: 0, note: "" },
  },
  filter: {
    kind: "filter",
    label: "Filter section",
    category: "inline",
    role: "inline",
    symbol: "FLT",
    color: "#64748b",
    foot: { w: 0.5, d: 0.3, t: 0.35 },
    props: { lossPa: 60, k: 0, note: "" },
  },
};

function componentDef(kind) {
  return COMPONENTS[kind] || null;
}

// Plant with a separate supply and extract connection (AHU, HRV).
function isDualPort(kind) {
  return !!COMPONENTS[kind]?.dualPort;
}

// Loss coefficient on the duct velocity pressure at a terminal, added to its
// fixed terminalLossPa. Open ends only; everything else is a fixed figure.
const OPEN_END_K = {
  supply: { plain: 1.0, bell: 1.0 },
  extract: { plain: 0.5, bell: 0.04 },
};
function terminalK(c) {
  const def = COMPONENTS[c?.kind];
  if (!def?.openEnd) return 0;
  const side = def.system === "extract" ? "extract" : "supply";
  return OPEN_END_K[side][c.props?.bellMouth ? "bell" : "plain"];
}

// The symbol drawn on a component — an open end with a bell mouth reads BM.
function symbolOf(c) {
  const def = COMPONENTS[c?.kind];
  if (!def) return "?";
  if (def.openEnd && c.props?.bellMouth) return "BM";
  return def.symbol;
}

const HRV_RECOVERY_TYPES = {
  plate: "Counterflow plate",
  crossflow: "Cross-flow plate",
  rotary: "Rotary wheel",
  runaround: "Run-around coil",
  heatpipe: "Heat pipe",
};

// Supply air temperature leaving a heat recovery unit: outdoor air warmed
// towards the extract air by the dry temperature efficiency.
function recoveredSupplyTempC(outdoorC, extractC, efficiencyPct) {
  const e = Math.max(0, Math.min(100, Number(efficiencyPct) || 0)) / 100;
  return outdoorC + e * (extractC - outdoorC);
}

// Heat recovered (kW) on the supply airflow (l/s) — sensible only.
function recoveredHeatKw(flowLs, outdoorC, extractC, efficiencyPct, rho = 1.2, cp = 1.006) {
  const t = recoveredSupplyTempC(outdoorC, extractC, efficiencyPct);
  return (Math.max(0, Number(flowLs) || 0) / 1000) * rho * cp * (t - outdoorC);
}

function defaultProps(kind) {
  const def = COMPONENTS[kind];
  return def ? JSON.parse(JSON.stringify(def.props)) : {};
}

function componentsByCategory() {
  const groups = {};
  for (const key of Object.keys(CATEGORIES)) groups[key] = [];
  for (const c of Object.values(COMPONENTS)) {
    (groups[c.category] || (groups[c.category] = [])).push(c);
  }
  return groups;
}

// Pressure loss (Pa) added by an in-line component given the local dynamic
// pressure. Uses an explicit lossPa plus an optional K * dynamic pressure.
function inlineLossPa(props, dynamicPressurePa) {
  const fixed = Number(props?.lossPa) || 0;
  const k = Number(props?.k) || 0;
  return fixed + k * (dynamicPressurePa || 0);
}
return { CATEGORIES, COMPONENTS, componentDef, isDualPort, OPEN_END_K, terminalK, symbolOf, HRV_RECOVERY_TYPES, recoveredSupplyTempC, recoveredHeatKw, defaultProps, componentsByCategory, inlineLossPa };
})();

// ---- src/layout.js ----
__m["src/layout.js"] = (() => {
// Footprints, connection ports and resize handles for plant and terminals.
// Sizes are real metres on the scaled drawing — the same rule as ac-trace.

const { clamp, fromLocal, toLocal } = __m["src/geom.js"];
const { componentDef, isDualPort } = __m["src/standards/components.js"];

const MIN_FOOT_M = 0.08;
const HANDLE_PX = 5;

function defaultFootprint(kind) {
  const def = componentDef(kind);
  if (!def) return { w: 0.4, d: 0.4, t: 0.3 };
  return { w: def.foot.w, d: def.foot.d, t: def.foot.t };
}

function defaultHeightM(kind, settings = {}) {
  const def = componentDef(kind);
  if (!def) return settings.defaultDuctHeight ?? 3.2;
  if (def.role === "plant") return settings.defaultAhuHeight ?? 0.3;
  if (def.role === "terminal") return settings.defaultTerminalHeight ?? 2.7;
  return settings.defaultDuctHeight ?? 3.2;
}

function componentFoot(c) {
  const def = defaultFootprint(c.kind);
  const w = Number(c.widthM);
  const d = Number(c.depthM);
  return {
    w: w > 0 ? w : def.w,
    d: d > 0 ? d : def.d,
    t: def.t,
    sized: w > 0 || d > 0,
    rot: Number(c.rot) || 0,
  };
}

function pxPerMeterOf(project) {
  return (project.scale && project.scale.pxPerMeter) || project.settings?.conceptPxPerMeter || 50;
}

// True footprint in world pixels. Used for snapping and lengths — never the
// zoomed-out legibility box, or a connection would slide as you zoom.
function componentBoxTrue(c, pxPerMeter) {
  const f = componentFoot(c);
  const s = pxPerMeter || 50;
  return { w: f.w * s, d: f.d * s, rot: f.rot, foot: f };
}

// Drawn box: real size once zoomed in, grown (aspect kept) when zoomed out.
function componentBox(c, pxPerMeter, zoom) {
  const trueBox = componentBoxTrue(c, pxPerMeter);
  const k = 1 / (zoom || 1);
  const min = (componentDef(c.kind)?.role === "plant" ? 46 : 32) * k;
  const f = Math.max(1, min / Math.max(trueBox.w, trueBox.d, 1e-6));
  return { w: trueBox.w * f, d: trueBox.d * f, rot: trueBox.rot, foot: trueBox.foot, grown: f > 1.01 };
}

function connPoint(c, off, pxPerMeter) {
  if (!c) return null;
  if (!off) return { x: c.x, y: c.y };
  const b = componentBoxTrue(c, pxPerMeter);
  return fromLocal(c, {
    x: clamp(off.u, -1, 1) * b.w / 2,
    y: clamp(off.v, -1, 1) * b.d / 2,
  }, b.rot);
}

// Where a click on the casing would land. Centre is a magnet so "just
// connect it" is still one click; otherwise the landing is the nearest
// point on the box (an edge stub).
function snapOnComponent(c, p, pxPerMeter) {
  const b = componentBoxTrue(c, pxPerMeter);
  const q = toLocal(c, p, b.rot);
  let u = clamp(q.x / Math.max(b.w / 2, 1e-6), -1, 1);
  let v = clamp(q.y / Math.max(b.d / 2, 1e-6), -1, 1);
  if (Math.abs(u) < 0.18 && Math.abs(v) < 0.18) {
    u = 0;
    v = 0;
  }
  const off = u === 0 && v === 0 ? null : { u: +u.toFixed(4), v: +v.toFixed(4) };
  return { at: connPoint(c, off, pxPerMeter), off, box: b, local: q };
}

// Signed distance to the box: negative inside, so a click on the casing
// beats a nearby free node.
function distToComponentBox(c, p, pxPerMeter) {
  const b = componentBoxTrue(c, pxPerMeter);
  const q = toLocal(c, p, b.rot);
  return Math.max(Math.abs(q.x) - b.w / 2, Math.abs(q.y) - b.d / 2);
}

function handlesOf(c, pxPerMeter, zoom) {
  const b = componentBox(c, pxPerMeter, zoom);
  const corners = [
    { u: -1, v: -1 },
    { u: 1, v: -1 },
    { u: 1, v: 1 },
    { u: -1, v: 1 },
  ].map((h) => {
    const at = fromLocal(c, { x: h.u * b.w / 2, y: h.v * b.d / 2 }, b.rot);
    return { kind: "resize", u: h.u, v: h.v, x: at.x, y: at.y };
  });
  const top = fromLocal(c, { x: 0, y: -b.d / 2 }, b.rot);
  const rotAt = fromLocal(c, { x: 0, y: -b.d / 2 - 22 / (zoom || 1) }, b.rot);
  corners.push({ kind: "rot", x: rotAt.x, y: rotAt.y, arm: top });
  return { handles: corners, box: b };
}

function hitHandle(c, p, pxPerMeter, zoom) {
  const { handles } = handlesOf(c, pxPerMeter, zoom);
  const tol = (HANDLE_PX + 3) / (zoom || 1);
  let best = null;
  for (const h of handles) {
    const d = Math.hypot(h.x - p.x, h.y - p.y);
    if (d <= tol && (!best || d < best.d)) best = { handle: h, d };
  }
  return best;
}

// A two-port unit (AHU, HRV) serving supply and extract has four
// connections, two on each face: the INTERNAL face (IN) carries supply and
// extract to and from the building, the EXTERNAL face (EX) fresh air in and
// exhaust out. Each airstream runs straight through the box. `portLayout`
// says which way round, in the unit's own frame (u across its width, v
// across its depth):
//
//   "inline"  — internal on the right, external on the left
//         EX ODA (-1,-0.5) ──► IN SUP (1,-0.5)
//         EX EHA (-1, 0.5) ◄── IN ETA (1, 0.5)
//   "flipped" — the same, mirrored: internal on the left
//
// Turning the unit with its handle turns the faces with it. There is no
// layout with a connection on every face: a unit saved with the old
// supply-right / extract-left / fresh-air-top layout ("sides") opens as
// "inline", and its ducts follow the connections round.
const PORT_LAYOUTS = {
  inline: { supply: { u: 1, v: -0.5 }, extract: { u: 1, v: 0.5 }, outdoor: { u: -1, v: -0.5 }, exhaust: { u: -1, v: 0.5 } },
  flipped: { supply: { u: -1, v: -0.5 }, extract: { u: -1, v: 0.5 }, outdoor: { u: 1, v: -0.5 }, exhaust: { u: 1, v: 0.5 } },
};

// Where one airstream joins a particular unit: its layout, then the two
// per-face swaps a manufacturer's handing may need — `swapInternal` puts
// extract where supply was (and supply where extract was) on the internal
// face, `swapExternal` does the same for fresh air and exhaust on the
// external face. Each face swaps on its own.
const SWAP_PARTNER = { supply: "extract", extract: "supply", outdoor: "exhaust", exhaust: "outdoor" };
function unitPortOffset(c, system) {
  const outside = system === "outdoor" || system === "exhaust";
  const swapped = outside ? !!c?.swapExternal : !!c?.swapInternal;
  return portOffset(swapped ? SWAP_PARTNER[system] || system : system, c?.portLayout);
}

function portOffset(system, layout = "inline") {
  const L = PORT_LAYOUTS[layout] || PORT_LAYOUTS.inline;
  return L[system] ? { ...L[system] } : null;
}

// The node a unit presents to one airstream.
const PORT_NODE_KEY = { supply: "nodeId", extract: "returnNodeId", outdoor: "outdoorNodeId", exhaust: "exhaustNodeId" };

function isFourPort(c) {
  return isDualPort(c.kind) && c.system === "both";
}

function preferredPort(c, system) {
  if (isFourPort(c)) {
    const key = PORT_NODE_KEY[system] || "nodeId";
    return { nodeId: c[key] || c.nodeId, off: unitPortOffset(c, system in PORT_NODE_KEY ? system : "supply") };
  }
  return { nodeId: c.nodeId, off: null };
}

// Where a single-connection component joins its duct, in its own frame:
// the middle for most, the left-hand end for an air sock (its inlet).
function terminalPortOffset(c) {
  return componentDef(c?.kind)?.inletEnd ? { u: -1, v: 0 } : null;
}

// Every node id a component owns.
function componentNodeIds(c) {
  return [c.nodeId, c.returnNodeId, c.outdoorNodeId, c.exhaustNodeId].filter(Boolean);
}
return { MIN_FOOT_M, HANDLE_PX, defaultFootprint, defaultHeightM, componentFoot, pxPerMeterOf, componentBoxTrue, componentBox, connPoint, snapOnComponent, distToComponentBox, handlesOf, hitHandle, PORT_LAYOUTS, unitPortOffset, portOffset, PORT_NODE_KEY, isFourPort, preferredPort, terminalPortOffset, componentNodeIds };
})();

// ---- src/snap.js ----
__m["src/snap.js"] = (() => {
// Snapping for duct tracing. Ported in spirit from ac-trace:
//
//   A run can only join a point that already exists — an outlet, an AHU,
//   a T-piece, or a corner already traced. The cursor is pulled to the
//   nearest one only when it is nearby. A click on a run whose nearest
//   existing point is further than SNAP_PULL_PX is just the next corner,
//   not a yank to the far end. That is what lets supply and return sit
//   close together without snapping into each other.
//
//   Hold Alt (or use the T-piece tool) to cut a joint exactly where the
//   cursor is.
//
//   Outlets use the *drawn* (grown) box plus a screen-space magnet so a
//   click on the visible grille wins over a nearby junction, a 45° ortho
//   ghost, or the far end of a parallel run.

const { dist, pointSegment, toLocal } = __m["src/geom.js"];
const { componentDef, isDualPort } = __m["src/standards/components.js"];
const { componentBox, connPoint, preferredPort, pxPerMeterOf, componentNodeIds } = __m["src/layout.js"];

const SNAP_PX = 14;
const SNAP_PULL_PX = 36;
const JOINT_HIT_PX = 18;
const EQUIP_HIT_PX = 22;

const PORT_WORD = { supply: "IN supply", extract: "IN extract", outdoor: "EX fresh air", exhaust: "EX exhaust" };

function nodeZ(n, fallback = 0) {
  const z = Number(n?.z);
  return Number.isFinite(z) ? z : fallback;
}

function componentWord(c) {
  const def = componentDef(c.kind);
  if (!def) return "component";
  if (c.kind === "ahu") return "AHU";
  if (c.kind === "hrv") return "HRV";
  return def.label.toLowerCase();
}

function nodeOf(project, id) {
  return project.nodes.find((n) => n.id === id) || null;
}

function hitSegment(project, p, tolWorld) {
  let best = null;
  for (const s of project.segments) {
    const a = nodeOf(project, s.a);
    const b = nodeOf(project, s.b);
    if (!a || !b) continue;
    const r = pointSegment(p, a, b);
    if (r.distance <= tolWorld && (!best || r.distance < best.r.distance)) {
      best = { seg: s, r, a, b };
    }
  }
  return best;
}

function heightAlong(a, b, t) {
  const z0 = nodeZ(a);
  const z1 = nodeZ(b);
  return z0 + (z1 - z0) * Math.max(0, Math.min(1, t));
}

function insideBox(c, p, box) {
  const q = toLocal(c, p, box.rot);
  return Math.abs(q.x) <= box.w / 2 + 1e-6 && Math.abs(q.y) <= box.d / 2 + 1e-6;
}

function systemOk(c, system) {
  if (!system) return true;
  return c.system === system || c.system === "both";
}

function componentTarget(project, c, system) {
  const px = pxPerMeterOf(project);
  const port = preferredPort(c, system);
  const node = nodeOf(project, port.nodeId) || nodeOf(project, c.nodeId);
  const dual = isDualPort(c.kind) && c.system === "both" && port.off;
  // a unit's outside connections only exist when it serves both sides
  const at = dual
    ? connPoint(c, port.off, px)
    : node
      ? { x: node.x, y: node.y }
      : { x: c.x, y: c.y };
  return { node, at, off: dual ? port.off : null };
}

// Equipment hit: the visible (grown) icon, or a screen-space magnet around
// the connection point. Ranked by distance to that point so a click on a
// grille is not stolen by a larger nearby box or a leftover junction.
function hitComponentAt(project, p, opts = {}) {
  const zoom = opts.zoom || 1;
  const skipId = opts.skipNodeId || null;
  const system = opts.system || null;
  const magnet = (opts.magnetPx ?? EQUIP_HIT_PX) / zoom;
  const px = pxPerMeterOf(project);
  const hits = [];

  for (const c of project.components) {
    const n = nodeOf(project, c.nodeId);
    if (!n) continue;
    if (componentNodeIds(c).includes(skipId)) continue;
    const tgt = componentTarget(project, c, system);
    if (!tgt.node) continue;
    const drawn = componentBox(c, px, zoom);
    const onIcon = insideBox(c, p, drawn);
    const d = dist(p, tgt.at);
    if (!onIcon && d > magnet) continue;
    // The visible icon must obey the same system rule as its magnet. Otherwise
    // an extract run can appear to join an exhaust louvre but has no terminal
    // on the extract network, so the run is drawn with zero flow.
    if (!systemOk(c, system)) continue;
    // fresh air and exhaust only join an outside terminal of their own kind,
    // or a unit that serves both sides (it has the ODA / EHA connection)
    if ((system === "outdoor" || system === "exhaust") && !systemOk(c, system)) continue;
    if ((system === "outdoor" || system === "exhaust") && componentDef(c.kind)?.role === "plant" && !(isDualPort(c.kind) && c.system === "both")) continue;
    hits.push({
      kind: "component",
      component: c,
      node: tgt.node,
      at: tgt.at,
      off: tgt.off,
      d,
      onIcon,
      what: componentWord(c) + (tgt.off ? ` ${PORT_WORD[system] || "edge"}` : ""),
      name: c.label || "",
    });
  }

  if (!hits.length) return null;
  hits.sort((a, b) => {
    if (a.onIcon !== b.onIcon) return a.onIcon ? -1 : 1;
    return a.d - b.d;
  });
  return hits[0];
}

// What a click at p would connect to. Pure — draws the same answer it acts on.
function snapAt(project, p, opts = {}) {
  const zoom = opts.zoom || 1;
  const skipId = opts.skipNodeId || null;
  const system = opts.system || null;
  const alt = !!opts.alt;
  const snapPoints = opts.snapPoints !== false;

  const equip = hitComponentAt(project, p, opts);
  if (equip) return equip;

  const tol = SNAP_PX / zoom;
  let best = null;
  for (const n of project.nodes) {
    if (n.id === skipId) continue;
    const hasComp = project.components.some((c) => componentNodeIds(c).includes(n.id));
    if (hasComp) continue;
    if (opts.runDots && system) {
      const touching = project.segments.filter((s) => s.a === n.id || s.b === n.id);
      if (touching.length && !touching.some((s) => s.system === system)) continue;
    }
    const d = dist(n, p);
    if (d <= tol && (!best || d < best.d)) {
      best = {
        kind: "node",
        node: n,
        at: { x: n.x, y: n.y },
        off: null,
        d,
        what: n.tee ? "T-piece" : "junction",
        name: "",
      };
    }
  }
  if (best) return best;

  // Trace mode: a run of the system being traced shows a dot where the
  // cursor meets it, and a click there cuts a T-piece exactly on the pipe.
  // Without this a click on a duct dropped a loose node on top of it that
  // looked joined and was not — the branch then read "no flow".
  if (opts.runDots) {
    const dot = hitRunDot(project, p, opts);
    if (dot) return dot;
    return null;
  }

  const hit = hitSegment(project, p, 10 / zoom);
  if (!hit) return null;
  if (!snapPoints || alt) {
    return {
      kind: "run",
      seg: hit.seg,
      r: hit.r,
      at: { x: hit.r.point.x, y: hit.r.point.y },
      d: hit.r.distance,
      z: heightAlong(hit.a, hit.b, hit.r.t),
      what: "new T-piece here",
      name: "",
    };
  }

  // Nearby existing ends only — never the mid-run of a close parallel duct,
  // and never a yank across the room when the click was aimed at an outlet
  // (equipment already returned above).
  let bp = null;
  const consider = (c) => {
    const d = dist(c.at, p);
    if (!bp || d < bp.d) bp = { ...c, d };
  };
  if (hit.a.id !== skipId) {
    consider({ kind: "node", node: hit.a, at: { x: hit.a.x, y: hit.a.y }, off: null, what: "end", name: "" });
  }
  if (hit.b.id !== skipId) {
    consider({ kind: "node", node: hit.b, at: { x: hit.b.x, y: hit.b.y }, off: null, what: "end", name: "" });
  }
  if (bp && bp.d <= SNAP_PULL_PX / zoom) {
    bp.pulled = true;
    return bp;
  }
  return null;
}

function hitJointAt(project, p, zoom) {
  return hitSegment(project, p, JOINT_HIT_PX / (zoom || 1));
}

// The branch dot: nearest point on a run of the traced system, within the
// drawn half-width of the duct plus a few screen pixels. An end within
// SNAP_PULL_PX of that point wins, so a click just short of a corner joins
// the corner instead of cutting a stub a few centimetres from it.
function hitRunDot(project, p, opts = {}) {
  const zoom = opts.zoom || 1;
  const skipId = opts.skipNodeId || null;
  const system = opts.system || null;
  const halfOf = opts.runHalfWorld || (() => 0);
  let best = null;
  for (const s of project.segments) {
    if (system && s.system !== system) continue;
    const a = nodeOf(project, s.a);
    const b = nodeOf(project, s.b);
    if (!a || !b) continue;
    const r = pointSegment(p, a, b);
    const tol = halfOf(s) + 8 / zoom;
    if (r.distance > tol) continue;
    if (!best || r.distance < best.r.distance) best = { seg: s, r, a, b };
  }
  if (!best) return null;
  const endTol = Math.max(SNAP_PX / zoom, halfOf(best.seg) * 1.2);
  for (const end of [best.a, best.b]) {
    if (end.id === skipId) continue;
    if (dist(end, best.r.point) <= endTol) {
      const hasComp = project.components.some((c) => componentNodeIds(c).includes(end.id));
      if (hasComp) continue;
      return { kind: "node", node: end, at: { x: end.x, y: end.y }, off: null, d: dist(end, p), what: end.tee ? "T-piece" : "end of run", name: "" };
    }
  }
  if (best.a.id === skipId && dist(best.a, best.r.point) < 1 / zoom) return null;
  if (best.b.id === skipId && dist(best.b, best.r.point) < 1 / zoom) return null;
  return {
    kind: "run",
    seg: best.seg,
    r: best.r,
    at: { x: best.r.point.x, y: best.r.point.y },
    d: best.r.distance,
    z: heightAlong(best.a, best.b, best.r.t),
    what: "branch here",
    name: "",
  };
}
return { SNAP_PX, SNAP_PULL_PX, JOINT_HIT_PX, EQUIP_HIT_PX, nodeZ, componentWord, hitSegment, heightAlong, componentTarget, hitComponentAt, snapAt, hitJointAt, hitRunDot };
})();

// ---- src/units.js ----
__m["src/units.js"] = (() => {
// Unit conversion and formatting helpers.
// Internal calculation units are SI: airflow in m3/s, length in m,
// pressure in Pa, dimensions in mm, velocity in m/s.
//
// The UI toggles only between l/s and m³/h (UK HVAC practice). m³/s is
// kept for the calculation core and for migrating old project files.

const FLOW_UNITS = {
  "l/s": { label: "l/s", toM3s: (v) => v / 1000, fromM3s: (v) => v * 1000, dp: 0 },
  "m3/h": { label: "m³/h", toM3s: (v) => v / 3600, fromM3s: (v) => v * 3600, dp: 0 },
  "m3/s": { label: "m³/s", toM3s: (v) => v, fromM3s: (v) => v, dp: 3 },
  cfm: { label: "cfm", toM3s: (v) => v * 0.000471947, fromM3s: (v) => v / 0.000471947, dp: 0 },
};

const DISPLAY_FLOW_UNITS = ["l/s", "m3/h"];

function normalizeFlowUnit(unit) {
  return unit === "m3/h" ? "m3/h" : "l/s";
}

function flowUnitLabel(unit) {
  return (FLOW_UNITS[normalizeFlowUnit(unit)] || FLOW_UNITS["l/s"]).label;
}

function flowToM3s(value, unit) {
  const u = FLOW_UNITS[unit] || FLOW_UNITS["l/s"];
  return u.toM3s(Number(value) || 0);
}

function flowFromM3s(m3s, unit) {
  const u = FLOW_UNITS[unit] || FLOW_UNITS["l/s"];
  return u.fromM3s(Number(m3s) || 0);
}

function formatFlow(m3s, unit) {
  const key = normalizeFlowUnit(unit);
  const u = FLOW_UNITS[key];
  const v = u.fromM3s(Number(m3s) || 0);
  return `${round(v, u.dp)} ${u.label}`;
}

function formatFlowLs(ls, unit) {
  return formatFlow((Number(ls) || 0) / 1000, unit);
}

function lsToDisplay(ls, unit) {
  return round(flowFromM3s((Number(ls) || 0) / 1000, normalizeFlowUnit(unit)), FLOW_UNITS[normalizeFlowUnit(unit)].dp);
}

function displayToLs(value, unit) {
  return flowFromM3s(flowToM3s(value, normalizeFlowUnit(unit)), "l/s");
}

function round(value, dp = 2) {
  if (!isFinite(value)) return value;
  const f = Math.pow(10, dp);
  return Math.round(value * f) / f;
}

function clamp(v, lo, hi) {
  return Math.max(lo, Math.min(hi, v));
}

// Air density (kg/m3) from dry-bulb temperature (deg C) at ~sea level,
// referenced to 1.2 kg/m3 at 20 C (ideal gas, constant pressure).
function airDensity(tempC) {
  const T = 273.15 + (isFinite(tempC) ? tempC : 20);
  return 1.2 * (293.15 / T);
}

// Dynamic viscosity of air (Pa.s) via Sutherland's law.
function airViscosity(tempC) {
  const T = 273.15 + (isFinite(tempC) ? tempC : 20);
  const T0 = 273.15;
  const mu0 = 1.716e-5;
  const S = 110.4;
  return mu0 * Math.pow(T / T0, 1.5) * ((T0 + S) / (T + S));
}

// Plant duty stored as l/s. Older files used designFlow in m³/s.
function plantDutyLs(props, side = "supply") {
  if (!props) return 0;
  if (side === "extract") {
    const ext = Number(props.extractFlow_ls);
    if (ext > 0) return ext;
  }
  const supplyNamed = Number(props.supplyFlow_ls);
  if (side === "supply" && supplyNamed > 0) return supplyNamed;
  const ls = Number(props.designFlow_ls);
  if (ls > 0) return ls;
  const m3s = Number(props.designFlow);
  if (m3s > 0) return m3s * 1000;
  return 0;
}

// Available static (Pa). Dual AHUs can set a different extract ESP.
function plantStaticPa(props, side = "supply") {
  if (!props) return 0;
  if (side === "extract") {
    const ext = Number(props.extractStaticPa);
    if (Number.isFinite(ext) && ext > 0) return ext;
  }
  const supplyNamed = Number(props.supplyStaticPa);
  if (side === "supply" && Number.isFinite(supplyNamed) && supplyNamed > 0) return supplyNamed;
  return Number(props.availableStaticPa) || 0;
}
return { FLOW_UNITS, DISPLAY_FLOW_UNITS, normalizeFlowUnit, flowUnitLabel, flowToM3s, flowFromM3s, formatFlow, formatFlowLs, lsToDisplay, displayToLs, round, clamp, airDensity, airViscosity, plantDutyLs, plantStaticPa };
})();

// ---- src/standards/dw144.js ----
__m["src/standards/dw144.js"] = (() => {
// DW144 / BESA "Specification for Sheet Metal Ductwork" reference data,
// plus CIBSE-derived recommended velocities. Sizes are nominal internal
// dimensions in millimetres.

// Spiral / circular diameters (mm). EN 1506 preferred series plus the
// common UK extras (150, 300, 600) used with DW144 spiral.
const CIRCULAR_DIAMETERS = [
  63, 80, 100, 125, 140, 150, 160, 180, 200, 224, 250, 280, 300, 315, 350, 355,
  400, 450, 500, 560, 600, 630, 710, 750, 800, 900, 1000, 1120, 1250, 1400,
  1500, 1600, 1800, 2000,
];

// Rectangular / square side dimensions (mm). EN 1505 / DW144: 50 mm steps
// to 1000 mm, then 50–100 mm steps through the large-section range.
const RECTANGULAR_SIDES = [
  100, 150, 200, 250, 300, 350, 400, 450, 500, 550, 600, 650, 700, 750, 800,
  850, 900, 950, 1000, 1050, 1100, 1150, 1200, 1250, 1300, 1400, 1500, 1600,
  1700, 1800, 1900, 2000, 2100, 2200, 2250, 2300, 2400, 2500, 2600, 2800, 3000,
];

// Square ducts use the same side list (width = height).
const SQUARE_SIDES = RECTANGULAR_SIDES;

// DW144 pressure classes. Static pressure limits in Pa and the associated
// air leakage class. Max velocity is the specification limit for the class
// (construction / leakage), not a comfort design target.
const PRESSURE_CLASSES = {
  A: { name: "Class A — Low pressure", maxPressure: 500, maxVelocity: 10, leakage: "A" },
  B: { name: "Class B — Medium pressure", maxPressure: 1000, maxVelocity: 20, leakage: "B" },
  C: { name: "Class C — High pressure", maxPressure: 2000, maxVelocity: 40, leakage: "C" },
  D: { name: "Class D — High pressure", maxPressure: 2500, maxVelocity: 40, leakage: "C" },
};

// DW144 air leakage limits: max leakage factor (l/s per m2 of duct surface)
// at the test pressure. limit = c * p^0.65 where p is in Pa.
const LEAKAGE_FACTORS = {
  A: 0.027,
  B: 0.009,
  C: 0.003,
  D: 0.001,
};

// CIBSE Guide B (2016) recommended air velocities for low-noise commercial
// comfort systems, sense-checked against DW144 construction limits.
//
// Maxima follow Guide B Table 2.16 (mains / branches / run-outs; noise is
// the controlling factor) and Table 2.18 (risers and shafts — unoccupied,
// so a higher velocity is acceptable). DW144 Class A still caps any duct
// at 10 m/s, so the riser design max sits at 8 m/s, below that limit.
//
// Minima are not a DW144 figure. CIBSE / common UK practice uses a floor
// so dust does not drop out (higher on extract and in vertical risers).
const RECOMMENDED_VELOCITY = {
  main: {
    min: 3.0,
    typical: 6.0,
    max: 7.0,
    source: "CIBSE Guide B Table 2.16 — main ducts in occupied spaces (comfort / NR 35–40)",
  },
  riser: {
    min: 4.0,
    typical: 7.0,
    max: 8.0,
    source: "CIBSE Guide B Table 2.18 — risers / shafts; DW144 Class A construction limit 10 m/s",
  },
  branch: {
    min: 2.5,
    typical: 4.0,
    max: 5.0,
    source: "CIBSE Guide B Table 2.16 — branch ducts (3–5 m/s comfort band)",
  },
  runout: {
    min: 2.0,
    typical: 3.0,
    max: 3.5,
    source: "CIBSE Guide B Table 2.16 — final connections / run-outs",
  },
  terminal: {
    min: 1.5,
    typical: 2.0,
    max: 2.5,
    source: "CIBSE Guide B Table 2.19 — supply / return openings",
  },
};

const VELOCITY_ROLES = ["main", "riser", "branch", "runout"];

const VELOCITY_GUIDANCE = [
  "CIBSE Guide B Table 2.16 sets comfort maxima (noise). Typical office: mains ~6–7 m/s, branches 3–5 m/s, run-outs ~3.5 m/s.",
  "CIBSE Guide B Table 2.18 allows higher velocity in risers and shafts (unoccupied). Default riser band is 4–8 m/s.",
  "DW144 Class A construction / leakage limit is 10 m/s and 500 Pa. Classes B/C/D allow 20–40 m/s — those are not comfort targets.",
  "Minimum velocities keep dust in suspension (CIBSE / good practice): higher on extract and in vertical risers than on small supply branches.",
];

// Surface roughness (mm) by material for pressure-drop calculation.
const ROUGHNESS_MM = {
  galvanised: 0.15,
  spiral: 0.09,
  aluminium: 0.05,
  flexible: 3.0,
  ductboard: 0.9,
};

function nearestCircularUp(diameterMm) {
  for (const d of CIRCULAR_DIAMETERS) {
    if (d >= diameterMm - 1e-6) return d;
  }
  return CIRCULAR_DIAMETERS[CIRCULAR_DIAMETERS.length - 1];
}

function nearestRectSideUp(sideMm) {
  for (const s of RECTANGULAR_SIDES) {
    if (s >= sideMm - 1e-6) return s;
  }
  return RECTANGULAR_SIDES[RECTANGULAR_SIDES.length - 1];
}

// Leakage allowance (l/s) for a given surface area (m2) at test pressure (Pa).
function leakageAllowance(surfaceAreaM2, testPressurePa, leakageClass) {
  const c = LEAKAGE_FACTORS[leakageClass] ?? LEAKAGE_FACTORS.B;
  const factor = c * Math.pow(Math.max(0, testPressurePa), 0.65); // l/s per m2
  return factor * surfaceAreaM2;
}

function pressureClassFor(pressurePa) {
  const p = Math.abs(pressurePa);
  if (p <= PRESSURE_CLASSES.A.maxPressure) return "A";
  if (p <= PRESSURE_CLASSES.B.maxPressure) return "B";
  if (p <= PRESSURE_CLASSES.C.maxPressure) return "C";
  return "D";
}

function recommendedFor(role) {
  return RECOMMENDED_VELOCITY[role] || RECOMMENDED_VELOCITY.main;
}
return { CIRCULAR_DIAMETERS, RECTANGULAR_SIDES, SQUARE_SIDES, PRESSURE_CLASSES, LEAKAGE_FACTORS, RECOMMENDED_VELOCITY, VELOCITY_ROLES, VELOCITY_GUIDANCE, ROUGHNESS_MM, nearestCircularUp, nearestRectSideUp, leakageAllowance, pressureClassFor, recommendedFor };
})();

// ---- src/construction.js ----
__m["src/construction.js"] = (() => {
// Project-default construction vs per-section / per-branch overrides.
// Changing the project default never rewrites a section that already
// has its own construction. A branch apply walks downstream from the
// plant so a take-off can be spiral while the trunk stays rectangular.

const { componentDef } = __m["src/standards/components.js"];

const PROJECT_CONSTRUCTIONS = [
  { key: "round", construction: "spiral", label: "Spiral" },
  { key: "square", construction: "square", label: "Square" },
  { key: "rect", construction: "rectangular", label: "Rectangular" },
];

const SECTION_CONSTRUCTIONS = [
  { key: "spiral", shape: "round", label: "Spiral" },
  { key: "plain_circular", shape: "round", label: "Plain circular" },
  { key: "square", shape: "square", label: "Square" },
  { key: "rectangular", shape: "rect", label: "Rectangular" },
];

function constructionToShape(key) {
  if (key === "spiral" || key === "plain_circular") return "round";
  if (key === "square") return "square";
  if (key === "rectangular") return "rect";
  return null;
}

function shapeToConstruction(shape, settings = {}) {
  if (shape === "round") return settings.defaultConstructionRound || "spiral";
  if (shape === "square") return "square";
  if (shape === "rect") return settings.defaultConstructionRect || "rectangular";
  return settings.defaultConstructionRound || "spiral";
}

function projectConstructionLabel(settings) {
  const shape = settings?.ductType || "round";
  const found = PROJECT_CONSTRUCTIONS.find((c) => c.key === shape);
  return found?.label || "Spiral";
}

function sectionConstructionKey(seg, settings) {
  if (seg?.constructionType) return seg.constructionType;
  if (seg?.shapeOverride) return shapeToConstruction(seg.shapeOverride, settings);
  return shapeToConstruction(settings?.ductType || "round", settings);
}

function setSegmentConstruction(seg, constructionKey, settings = {}) {
  if (!constructionKey) {
    seg.shapeOverride = null;
    seg.constructionType = null;
    return seg;
  }
  const shape = constructionToShape(constructionKey);
  seg.shapeOverride = shape;
  seg.constructionType = constructionKey;
  if (seg.sizeOverride) {
    if (shape === "round") {
      seg.sizeOverride = seg.sizeOverride.diameterMm
        ? { diameterMm: seg.sizeOverride.diameterMm }
        : null;
    } else if (shape === "square") {
      const side = seg.sizeOverride.widthMm || seg.sizeOverride.heightMm;
      seg.sizeOverride = side ? { widthMm: side, heightMm: side } : null;
    } else {
      const w = seg.sizeOverride.widthMm;
      const h = seg.sizeOverride.heightMm;
      seg.sizeOverride = w || h ? { widthMm: w || h, heightMm: h || w } : null;
    }
  }
  return seg;
}

function plantRoots(project, system) {
  const ids = [];
  for (const c of project.components || []) {
    const def = componentDef(c.kind);
    if (def?.role !== "plant") continue;
    if (c.system !== system && c.system !== "both") continue;
    const key = { extract: "returnNodeId", outdoor: "outdoorNodeId", exhaust: "exhaustNodeId" }[system];
    if (c.system === "both" && key && c[key]) ids.push(c[key]);
    else if (c.nodeId) ids.push(c.nodeId);
  }
  return ids;
}

function downstreamSegments(project, startSeg) {
  if (!startSeg) return [];
  const segs = (project.segments || []).filter((s) => s.system === startSeg.system);
  const adj = new Map();
  for (const s of segs) {
    if (!adj.has(s.a)) adj.set(s.a, []);
    if (!adj.has(s.b)) adj.set(s.b, []);
    adj.get(s.a).push({ seg: s, other: s.b });
    adj.get(s.b).push({ seg: s, other: s.a });
  }
  const roots = plantRoots(project, startSeg.system);
  const parentNode = new Map();
  const visited = new Set(roots);
  const q = [...roots];
  while (q.length) {
    const n = q.shift();
    for (const { other } of adj.get(n) || []) {
      if (visited.has(other)) continue;
      visited.add(other);
      parentNode.set(other, n);
      q.push(other);
    }
  }

  let child = null;
  if (parentNode.get(startSeg.b) === startSeg.a) child = startSeg.b;
  else if (parentNode.get(startSeg.a) === startSeg.b) child = startSeg.a;

  const ids = new Set([startSeg.id]);
  if (child) {
    const qq = [child];
    const seen = new Set([child]);
    while (qq.length) {
      const n = qq.shift();
      for (const { seg, other } of adj.get(n) || []) {
        if (parentNode.get(other) !== n) continue;
        ids.add(seg.id);
        if (!seen.has(other)) {
          seen.add(other);
          qq.push(other);
        }
      }
    }
  }
  return segs.filter((s) => ids.has(s.id));
}

function applyConstruction(project, startSeg, constructionKey, scope = "section") {
  const settings = project.settings || {};
  const targets = scope === "branch"
    ? downstreamSegments(project, startSeg)
    : [startSeg];
  for (const s of targets) setSegmentConstruction(s, constructionKey, settings);
  return targets;
}
return { PROJECT_CONSTRUCTIONS, SECTION_CONSTRUCTIONS, constructionToShape, shapeToConstruction, projectConstructionLabel, sectionConstructionKey, setSegmentConstruction, downstreamSegments, applyConstruction };
})();

// ---- src/systems.js ----
__m["src/systems.js"] = (() => {
// The four airstreams of a ventilation unit, named to BS EN 16798-3:
//
//   ODA  outdoor air   fresh air in from outside, to the unit
//   SUP  supply air    from the unit, into the building
//   ETA  extract air   from the building, back to the unit
//   EHA  exhaust air   stale air from the unit, out to outside
//
// The supply fan pushes ODA + SUP in series and the extract fan pulls
// ETA + EHA in series, so each fan's available static has to cover the
// ductwork on both sides of it. That pairing is `fan` below.
//
// Colours follow the usual schematic convention: outdoor green, supply blue,
// extract yellow-orange, exhaust brown.
//
// On screen the codes are IN (internal — supply and extract, the building
// side of the unit) and EX (external — fresh air and exhaust, the outside
// side); `en` keeps the EN 16798-3 abbreviation for reference.

const SYSTEMS = {
  supply:  { key: "supply",  code: "IN", en: "SUP", label: "Supply",    long: "Supply air — into the building",   color: "#1f6fd1", fan: "supply",  outside: false, towardUnit: false },
  extract: { key: "extract", code: "IN", en: "ETA", label: "Extract",   long: "Extract air — back from the building", color: "#c2410c", fan: "extract", outside: false, towardUnit: true },
  outdoor: { key: "outdoor", code: "EX", en: "ODA", label: "Fresh air", long: "Outdoor air — fresh air in from outside", color: "#15803d", fan: "supply",  outside: true,  towardUnit: true },
  exhaust: { key: "exhaust", code: "EX", en: "EHA", label: "Exhaust",   long: "Exhaust air — stale air out to outside", color: "#7c4a1e", fan: "extract", outside: true,  towardUnit: false },
};

const SYSTEM_KEYS = ["supply", "extract", "outdoor", "exhaust"];

function systemInfo(key) {
  return SYSTEMS[key] || SYSTEMS.supply;
}

function systemColor(key) {
  return systemInfo(key).color;
}

function systemLabel(key) {
  return systemInfo(key).label;
}

// Which fan of a two-port unit moves this airstream: ODA rides with SUP,
// EHA with ETA.
function fanSide(key) {
  return systemInfo(key).fan;
}

function isOutsideSystem(key) {
  return !!SYSTEMS[key]?.outside;
}

// ---------------------------------------------------------------------------
// Named, numbered and coloured systems.
//
// A floor often carries several systems — AHU-01 to the east offices, AHU-02
// to the west, an HRV to the meeting rooms. Each unit or fan is one system:
// it carries a tag (AHU-01), a name (East offices) and a colour, and every
// duct and terminal joined to it takes that colour on the plan, in 3D and in
// the report. The airstream still shows: a stripe down the duct, the ring on
// the unit and the system's name ("AHU-01 East offices — Supply").
//
// Colours avoid the selection gold, the index-run pink and the over-velocity
// red so those still read.
const SYSTEM_PALETTE = [
  "#1f6fd1", // blue
  "#7c3aed", // violet
  "#0d9488", // teal
  "#ea580c", // orange
  "#4d7c0f", // olive
  "#0891b2", // cyan
  "#9f1239", // wine
  "#475569", // slate
  "#a855f7", // lilac
  "#854d0e", // bronze
  "#15803d", // green
  "#1e3a8a", // navy
];

// How the plan colours ducts: by system (each unit its own colour) or by
// airstream (supply blue, extract orange…, the EN 16798-3 convention).
const COLOUR_MODES = { system: "By system (unit colour)", airstream: "By airstream (supply / extract / fresh / exhaust)" };

function nextSystemColor(used = []) {
  const taken = new Set(used.map((c) => String(c || "").toLowerCase()));
  return SYSTEM_PALETTE.find((c) => !taken.has(c.toLowerCase())) || SYSTEM_PALETTE[used.length % SYSTEM_PALETTE.length];
}

// AHU-01, AHU-02, HRV-01, FAN-01 … the next free number for that prefix.
function nextSystemTag(prefix, usedTags = []) {
  const re = new RegExp(`^${prefix}-(\\d+)$`, "i");
  let max = 0;
  for (const t of usedTags) {
    const m = re.exec(String(t || "").trim());
    if (m) max = Math.max(max, Number(m[1]));
  }
  return `${prefix}-${String(max + 1).padStart(2, "0")}`;
}

// "AHU-01 East offices", or just one of the two, or the fallback.
function systemTitle(plant, fallback = "") {
  if (!plant) return fallback;
  const bits = [plant.tag, plant.label].map((x) => String(x || "").trim()).filter(Boolean);
  return bits.length ? bits.join(" ") : fallback;
}
return { SYSTEMS, SYSTEM_KEYS, systemInfo, systemColor, systemLabel, fanSide, isOutsideSystem, SYSTEM_PALETTE, COLOUR_MODES, nextSystemColor, nextSystemTag, systemTitle };
})();

// ---- src/levels.js ----
__m["src/levels.js"] = (() => {
// Floors / levels. A job often runs over several floors, each with its own
// drawing. Every node, unit, terminal, room and tape measure belongs to one
// level; the plan shows the level being worked on (the others faintly, to
// line up risers against), and a riser between levels is a duct whose two
// ends sit on different levels at the same point on plan.
//
// Heights stay as typed — metres above that level's finished floor (AFFL).
// The level's own elevation is added only where heights are compared across
// floors: the solve, the fabrication model, 3D and installed lengths, via
// resolveLevels(). A project with one level (or every level at 0 m) is
// passed through untouched, so nothing changes for a single-floor job.
//
// All levels share one plan scale and one origin: a drawing loaded onto a
// second level is scaled to the project's scale when its own scale is set,
// and can be offset so its grid sits over the floor below.

const FIRST_LEVEL_ID = "L0";

function defaultLevel() {
  return { id: FIRST_LEVEL_ID, name: "Ground floor", elevationM: 0, background: null };
}

// Make sure a project has at least one level and a valid active level.
function ensureLevels(p) {
  if (!Array.isArray(p.levels) || !p.levels.length) p.levels = [defaultLevel()];
  for (const l of p.levels) {
    if (!l.id) l.id = `L${Math.random().toString(36).slice(2, 8)}`;
    if (!Number.isFinite(Number(l.elevationM))) l.elevationM = 0;
    if (l.name == null) l.name = "";
    if (l.background === undefined) l.background = null;
  }
  if (!p.levels.some((l) => l.id === p.activeLevel)) p.activeLevel = p.levels[0].id;
  return p;
}

function levelsOf(p) {
  return Array.isArray(p?.levels) && p.levels.length ? p.levels : [defaultLevel()];
}

function multiLevel(p) {
  return levelsOf(p).length > 1;
}

function firstLevelId(p) {
  return levelsOf(p)[0].id;
}

function activeLevelId(p) {
  const ls = levelsOf(p);
  return ls.some((l) => l.id === p?.activeLevel) ? p.activeLevel : ls[0].id;
}

function levelById(p, id) {
  return levelsOf(p).find((l) => l.id === id) || null;
}

// The level an item sits on; anything from before levels is on the first.
function levelIdOf(p, item) {
  const id = item?.levelId;
  return id && levelById(p, id) ? id : firstLevelId(p);
}

function levelElevation(p, id) {
  return Number(levelById(p, id)?.elevationM) || 0;
}

function levelName(p, id) {
  const l = levelById(p, id);
  if (!l) return "";
  return l.name || `Level ${levelsOf(p).indexOf(l)}`;
}

function nodeLevelId(p, nodeId, nodesById = null) {
  const n = nodesById ? nodesById.get(nodeId) : p.nodes.find((x) => x.id === nodeId);
  return levelIdOf(p, n);
}

// A duct whose two ends are on different levels: a riser between floors.
function isLevelRiser(p, s, nodesById = null) {
  return nodeLevelId(p, s.a, nodesById) !== nodeLevelId(p, s.b, nodesById);
}

function onLevel(p, item, levelId = activeLevelId(p)) {
  return levelIdOf(p, item) === levelId;
}

// The plan's view of one level: its nodes, units, terminals, rooms and tape
// measures, and the ducts with both ends on it. The arrays are new, the
// items are the project's own, so editing an item edits the project — but
// anything new must be pushed onto the project, never onto this view.
function levelView(p, levelId = activeLevelId(p)) {
  if (!multiLevel(p)) return p;
  const nodes = p.nodes.filter((n) => levelIdOf(p, n) === levelId);
  const ids = new Set(nodes.map((n) => n.id));
  return {
    ...p,
    nodes,
    segments: p.segments.filter((s) => ids.has(s.a) && ids.has(s.b)),
    components: (p.components || []).filter((c) => levelIdOf(p, c) === levelId),
    rooms: (p.rooms || []).filter((r) => levelIdOf(p, r) === levelId),
    measures: (p.measures || []).filter((m) => levelIdOf(p, m) === levelId),
  };
}

// Anything made without a level (a new node, unit, room…) goes on the level
// being worked on. Returns how many items it stamped.
function stampLevels(p) {
  if (!Array.isArray(p?.levels) || !p.levels.length) return 0;
  const id = activeLevelId(p);
  let n = 0;
  for (const list of [p.nodes, p.components, p.rooms, p.measures]) {
    for (const it of list || []) {
      if (!it.levelId || !levelById(p, it.levelId)) { it.levelId = id; n++; }
    }
  }
  return n;
}

// The project as the calculations need it: heights absolute (level
// elevation + AFFL) and each duct's floor named after its level when none is
// typed. Copies only what changes; a single-level job comes back as is.
function resolveLevels(p) {
  if (!multiLevel(p)) return p;
  const elev = new Map(levelsOf(p).map((l) => [l.id, Number(l.elevationM) || 0]));
  const nodes = p.nodes.map((n) => {
    const e = elev.get(levelIdOf(p, n)) || 0;
    return e ? { ...n, z: (Number(n.z) || 0) + e } : n;
  });
  const byId = new Map(p.nodes.map((n) => [n.id, n]));
  return {
    ...p,
    nodes,
    components: (p.components || []).map((c) => {
      const e = elev.get(levelIdOf(p, c)) || 0;
      return e ? { ...c, heightM: (Number(c.heightM) || 0) + e } : c;
    }),
    segments: p.segments.map((s) => (s.floor ? s : { ...s, floor: levelName(p, levelIdOf(p, byId.get(s.a))) })),
  };
}
return { FIRST_LEVEL_ID, defaultLevel, ensureLevels, levelsOf, multiLevel, firstLevelId, activeLevelId, levelById, levelIdOf, levelElevation, levelName, nodeLevelId, isLevelRiser, onLevel, levelView, stampLevels, resolveLevels };
})();

// ---- src/state.js ----
__m["src/state.js"] = (() => {
// Central application state: the project model, selection, active tool, undo
// history, and persistence. A tiny pub/sub lets the UI re-render on change.

const { dist } = __m["src/geom.js"];
const { defaultProps, componentDef, isDualPort } = __m["src/standards/components.js"];
const { connPoint, defaultFootprint, defaultHeightM, portOffset, unitPortOffset, terminalPortOffset, pxPerMeterOf, isFourPort, componentNodeIds, PORT_NODE_KEY, PORT_LAYOUTS } = __m["src/layout.js"];
const { heightAlong } = __m["src/snap.js"];
const { normalizeFlowUnit } = __m["src/units.js"];
const { RECOMMENDED_VELOCITY } = __m["src/standards/dw144.js"];
const { applyConstruction, setSegmentConstruction } = __m["src/construction.js"];
const { nextSystemColor, nextSystemTag } = __m["src/systems.js"];
const { ensureLevels, stampLevels, activeLevelId, levelIdOf, levelView, levelById, firstLevelId, multiLevel, FIRST_LEVEL_ID } = __m["src/levels.js"];

const STORAGE_KEY = "duct-trace-ahu:project";
const MULTI_TYPES = new Set(["component", "segment", "node", "room", "measure"]);
const NODE_MERGE_TOL = 8; // px in world space — tight, so close parallel ducts stay apart
const Z_MERGE_TOL = 0.05; // m — stacked riser nodes must not collapse

let idCounter = 1;
function uid(prefix = "id") {
  return `${prefix}_${Date.now().toString(36)}_${(idCounter++).toString(36)}`;
}

function defaultSettings() {
  return {
    sizingMethod: "friction", // "friction" | "velocity"
    targetGradient: 1.0, // Pa/m
    ductType: "round", // "round" | "rect" | "square"
    rectHeight: 300, // mm
    maxAspect: 4,
    roughnessMm: 0.15,
    supplyTempC: 18,
    extractTempC: 22,
    outdoorTempC: 5,
    exhaustTempC: 12,
    commTerminalTolPct: 10, // commissioning: each terminal within ±% of design
    commSystemMinPct: 100, // system total, lowest accepted % of design
    commSystemMaxPct: 110, // system total, highest accepted % of design
    velocityCaps: {
      main: RECOMMENDED_VELOCITY.main.max,
      riser: RECOMMENDED_VELOCITY.riser.max,
      branch: RECOMMENDED_VELOCITY.branch.max,
      runout: RECOMMENDED_VELOCITY.runout.max,
    },
    velocityMins: {
      main: RECOMMENDED_VELOCITY.main.min,
      riser: RECOMMENDED_VELOCITY.riser.min,
      branch: RECOMMENDED_VELOCITY.branch.min,
      runout: RECOMMENDED_VELOCITY.runout.min,
    },
    conceptPxPerMeter: 50,
    colourBy: "system", // "system" (each unit its own colour) | "airstream"
    sockInletVelocity: 6, // m/s — air sock auto diameter
    sockMaxInletVelocity: 8, // m/s — warn above
    sockNominalStaticPa: 100, // Pa — air sock inlet static until the manufacturer's figure is in
    sockMinStaticPa: 50, // Pa — warn below
    sockShareBy: "length", // "length" | "area" — how blank socks share the unit's duty
    sockDropSpacingM: 1.5, // m — air sock suspension drops, for the take-off
    flowUnit: "l/s",
    snapPoints: true,
    ortho: true,
    showActualDucts: true,
    defaultDuctHeight: 3.2,
    defaultAhuHeight: 0.3,
    defaultTerminalHeight: 2.7,
    standardStraightLengthM: 3.0,
    maxTransitionAngleDeg: 15,
    defaultConstructionRound: "spiral",
    defaultConstructionRect: "rectangular",
    elevationMode: "orthogonal",
    defaultOffsetStyle: "offset_2x45",
    takeoffMode: "cut_lengths",
    estimateSupports: true,
    supportSpacingCircularM: 3.0,
    supportSpacingRectM: 2.4,
    defaultInsulation: { type: "", thicknessMm: 0, cladding: "" },
    insulationBySystem: {
      supply: { type: "", thicknessMm: 0, cladding: "" },
      extract: { type: "", thicknessMm: 0, cladding: "" },
    },
  };
}

function newProject(name = "Untitled project") {
  return {
    meta: { name, createdAt: Date.now(), app: "duct-trace-ahu", version: 2 },
    mode: "concept", // "concept" | "drawing"
    scale: { pxPerMeter: null, calib: null },
    background: null, // { dataUrl, width, height, x, y, scale }
    view: { offsetX: 0, offsetY: 0, zoom: 1 },
    settings: defaultSettings(),
    nodes: [],
    segments: [],
    components: [],
    rooms: [],
    measures: [], // tape measures: [{ id, pts: [{x,y}] }] — plan metres only, never a duct
    levels: [{ id: FIRST_LEVEL_ID, name: "Ground floor", elevationM: 0, background: null }],
    activeLevel: FIRST_LEVEL_ID,
    sockPresets: [], // air sock presets carried with the job (also kept in this browser)
    physical: null,
    engineeringLocked: false,
  };
}

function serveSystem(c, systemType) {
  return c.system === systemType || c.system === "both";
}

function migratePlantFlow(props) {
  if (!props || typeof props !== "object") return props;
  const next = { ...props };
  if (next.designFlow_ls == null && next.designFlow != null) {
    const v = Number(next.designFlow);
    if (v > 0) next.designFlow_ls = Math.round(v * 1000);
    else next.designFlow_ls = 0;
  }
  delete next.designFlow;
  if (next.extractFlow_ls == null) next.extractFlow_ls = 0;
  if (next.extractStaticPa == null) {
    const supplyPa = Number(next.availableStaticPa) || Number(next.supplyStaticPa) || 0;
    next.extractStaticPa = supplyPa;
  }
  return next;
}

function migrateProject(raw) {
  const p = { ...newProject(), ...raw };
  const defaults = defaultSettings();
  p.settings = { ...defaults, ...(p.settings || {}) };
  p.settings.velocityCaps = { ...defaults.velocityCaps, ...(p.settings.velocityCaps || {}) };
  p.settings.velocityMins = { ...defaults.velocityMins, ...(p.settings.velocityMins || {}) };
  p.settings.flowUnit = normalizeFlowUnit(p.settings.flowUnit);
  p.meta = { ...p.meta, version: 4 };
  p.physical = raw.physical || null;
  p.measures = Array.isArray(raw.measures) ? raw.measures.filter((m) => Array.isArray(m?.pts) && m.pts.length >= 2) : [];
  p.engineeringLocked = !!raw.engineeringLocked;
  const settings = p.settings;
  settings.insulationBySystem = {
    supply: { type: "", thicknessMm: 0, cladding: "", ...(defaults.insulationBySystem.supply), ...(p.settings.insulationBySystem?.supply || {}) },
    extract: { type: "", thicknessMm: 0, cladding: "", ...(defaults.insulationBySystem.extract), ...(p.settings.insulationBySystem?.extract || {}) },
  };
  settings.defaultInsulation = { type: "", thicknessMm: 0, cladding: "", ...defaults.defaultInsulation, ...(p.settings.defaultInsulation || {}) };
  for (const n of p.nodes) {
    if (!Number.isFinite(Number(n.z))) n.z = settings.defaultDuctHeight;
  }
  for (const c of p.components) {
    const foot = defaultFootprint(c.kind);
    if (!(Number(c.widthM) > 0)) c.widthM = foot.w;
    if (!(Number(c.depthM) > 0)) c.depthM = foot.d;
    if (!Number.isFinite(Number(c.rot))) c.rot = 0;
    if (!Number.isFinite(Number(c.heightM))) c.heightM = defaultHeightM(c.kind, settings);
    const n = p.nodes.find((x) => x.id === c.nodeId);
    if (n && !Number.isFinite(Number(n.z))) n.z = c.heightM;
    if (componentDef(c.kind)?.role === "plant") c.props = migratePlantFlow(c.props);
    if (isFourPort(c)) {
      // a unit drawn before it had four connections keeps supply right and
      // extract left, so nothing already traced moves; fresh air and exhaust
      // are added top and bottom
      if (!PORT_LAYOUTS[c.portLayout]) c.portLayout = "inline"; // "sides" and anything unknown
      syncPorts(p, c);
    }
  }
  assignSystemIdentities(p);
  // floors: anything from before levels is on the first one
  ensureLevels(p);
  const first = firstLevelId(p);
  for (const list of [p.nodes, p.components, p.rooms, p.measures]) {
    for (const it of list || []) if (!it.levelId || !levelById(p, it.levelId)) it.levelId = first;
  }
  if (!Array.isArray(p.sockPresets)) p.sockPresets = [];
  return p;
}

// Every unit and fan is a system with a tag (AHU-01) and a colour. A unit
// without them — a new one, or one saved before systems were named — gets
// the next free tag for its kind and the next unused colour.
function assignSystemIdentity(project, c) {
  const def = componentDef(c.kind);
  if (def?.role !== "plant") return c;
  const others = (project.components || []).filter((x) => x !== c && componentDef(x.kind)?.role === "plant");
  if (!String(c.tag || "").trim()) c.tag = nextSystemTag(def.tagPrefix || "SYS", others.map((x) => x.tag));
  if (!c.color) c.color = nextSystemColor(others.map((x) => x.color));
  return c;
}

function assignSystemIdentities(project) {
  for (const c of project.components || []) assignSystemIdentity(project, c);
}

// Puts every connection node of a component on its casing. A four-port unit
// (AHU or HRV serving supply and extract) gets its missing port nodes made.
function syncPorts(project, c) {
  const px = pxPerMeterOf(project);
  const four = isFourPort(c);
  const z = Number.isFinite(Number(c.heightM)) ? c.heightM : project.settings.defaultAhuHeight;
  for (const [system, key] of Object.entries(PORT_NODE_KEY)) {
    if (!four && system !== "supply") continue;
    const at = connPoint(c, four ? unitPortOffset(c, system) : terminalPortOffset(c), px);
    let n = c[key] ? project.nodes.find((x) => x.id === c[key]) : null;
    if (!n) {
      if (system === "supply") continue;
      n = { id: uid("n"), x: at.x, y: at.y, z };
      project.nodes.push(n);
      c[key] = n.id;
    }
    n.x = at.x;
    n.y = at.y;
    n.z = z;
  }
}

class Store {
  constructor() {
    this.project = newProject();
    this.selection = null; // { type, id }
    this.tool = "select";
    this.activeSystem = "supply"; // for new ducts/components
    this.newComponentKind = null; // when tool === "component"
    this.traceHeight = this.project.settings.defaultDuctHeight;
    this.overrideKey = false; // Alt: ignore snap-to-existing / flip ortho
    this.viewMode = "plan"; // "plan" | "3d"
    this.visualMode = "centreline"; // centreline | simple3d | fabrication | transparent | airflow | velocity | pressure | installation
    this.exploded = false;
    this.hiddenSystems = new Set();
    this.hiddenPlants = new Set(); // unit / fan ids whose system is hidden on the plan
    this.takeoffFilters = { scope: "project", system: "", ahu: "", floor: "", zone: "", branch: "", size: "", type: "", area: "" };
    this.listeners = new Set();
    this.undoStack = [];
    this.redoStack = [];
  }

  subscribe(fn) {
    this.listeners.add(fn);
    return () => this.listeners.delete(fn);
  }

  emit() {
    // anything just made (a node, a unit, a room…) is on the level in view
    stampLevels(this.project);
    for (const fn of this.listeners) fn(this);
  }

  // ------------------------------------------------------------- levels
  // The plan shows one level. Its drawing lives on the project as
  // `background` while it is in view, and on its level otherwise.
  setActiveLevel(id) {
    const p = this.project;
    ensureLevels(p);
    const to = levelById(p, id);
    if (!to || id === p.activeLevel) return false;
    stampLevels(p);
    const from = levelById(p, p.activeLevel);
    if (from) from.background = p.background || null;
    p.background = to.background || null;
    to.background = null;
    p.activeLevel = id;
    this.selection = null;
    return true;
  }

  // Swap the background in and out without touching undo or storage — for
  // drawing each level's plan into the report.
  levelBackground(id) {
    const p = this.project;
    return id === p.activeLevel ? p.background : levelById(p, id)?.background || null;
  }

  addLevel(name, elevationM) {
    const p = this.project;
    ensureLevels(p);
    const id = uid("L");
    const top = p.levels.reduce((m, l) => Math.max(m, Number(l.elevationM) || 0), 0);
    p.levels.push({ id, name: name || `Level ${p.levels.length}`, elevationM: Number.isFinite(Number(elevationM)) ? Number(elevationM) : top + 4, background: null });
    return id;
  }

  // Only an empty level goes — nothing on it, no drawing.
  levelIsEmpty(id) {
    const p = this.project;
    const on = (it) => levelIdOf(p, it) === id;
    return !p.nodes.some(on) && !p.components.some(on) && !(p.rooms || []).some(on) && !(p.measures || []).some(on) && !this.levelBackground(id);
  }

  deleteLevel(id) {
    const p = this.project;
    if (p.levels.length < 2 || !this.levelIsEmpty(id)) return false;
    if (p.activeLevel === id) this.setActiveLevel(p.levels.find((l) => l.id !== id).id);
    p.levels = p.levels.filter((l) => l.id !== id);
    return true;
  }

  // A riser from a point on this level to another: a node at the same point
  // on plan on that level, at its default duct height, and the duct between.
  riserToLevel(node, levelId) {
    const p = this.project;
    if (!levelById(p, levelId) || levelIdOf(p, node) === levelId) return null;
    const top = { id: uid("n"), x: node.x, y: node.y, z: p.settings.defaultDuctHeight ?? 3.2, levelId };
    p.nodes.push(top);
    const sys = p.segments.find((s) => s.a === node.id || s.b === node.id)?.system || this.activeSystem;
    const seg = this.addSegment(node, top, sys, { roleOverride: "riser" });
    return { node: top, seg };
  }

  // Undo steps hold the take-off, not the drawing: the sheet's image (often
  // megabytes) is kept once in a pool and each step refers to it, so sixty
  // steps do not mean sixty copies of the drawing.
  freeze(project = this.project) {
    if (!this._imgPool) this._imgPool = new Map();
    return JSON.stringify(project, (k, v) => {
      if (k === "dataUrl" && typeof v === "string" && v.length > 256) {
        for (const [tok, url] of this._imgPool) if (url === v) return tok;
        const tok = `@img${this._imgPool.size + 1}`;
        this._imgPool.set(tok, v);
        return tok;
      }
      return v;
    });
  }

  thaw(text) {
    return JSON.parse(text, (k, v) => (k === "dataUrl" && typeof v === "string" && v.startsWith("@img") ? this._imgPool?.get(v) ?? null : v));
  }

  snapshot() {
    this.undoStack.push(this.freeze());
    if (this.undoStack.length > 60) this.undoStack.shift();
    this.redoStack.length = 0;
  }

  undo() {
    if (!this.undoStack.length) return;
    this.redoStack.push(this.freeze());
    this.project = migrateProject(this.thaw(this.undoStack.pop()));
    this.selection = null;
    this.persist();
    this.emit();
  }

  redo() {
    if (!this.redoStack.length) return;
    this.undoStack.push(this.freeze());
    this.project = migrateProject(this.thaw(this.redoStack.pop()));
    this.selection = null;
    this.persist();
    this.emit();
  }

  commit() {
    this.persist();
    this.emit();
  }

  // Continuous changes (a drag, a pan) redraw once per frame, not once per
  // pointer event — every emit re-solves the network.
  emitSoon() {
    if (this._emitRaf) return;
    const raf = typeof requestAnimationFrame === "function" ? requestAnimationFrame : (f) => setTimeout(f, 16);
    this._emitRaf = raf(() => { this._emitRaf = 0; this.emit(); });
  }

  persistSoon() {
    clearTimeout(this._persistT);
    this._persistT = setTimeout(() => this.persist(), 400);
  }

  // The take-off is written every time; the drawing only when it changes,
  // under its own key, because it is by far the biggest part and a sheet too
  // big for the store must not stop the take-off being kept.
  persist() {
    try {
      const bg = this.project.background;
      let lite = bg ? { ...this.project, background: { ...bg, dataUrl: null, stored: true } } : this.project;
      // the other levels' drawings: each under its own key, like the one in view
      if ((this.project.levels || []).some((l) => l.background?.dataUrl)) {
        lite = { ...lite, levels: this.project.levels.map((l) => {
          if (!l.background?.dataUrl) return l;
          try {
            if (localStorage.getItem(`${STORAGE_KEY}:drawing:${l.id}`)?.length !== l.background.dataUrl.length) localStorage.setItem(`${STORAGE_KEY}:drawing:${l.id}`, l.background.dataUrl);
          } catch (e) { this.drawingNotStored = true; }
          return { ...l, background: { ...l.background, dataUrl: null, stored: true } };
        }) };
      }
      localStorage.setItem(STORAGE_KEY, JSON.stringify(lite));
      const token = bg ? `${bg.dataUrl?.length || 0}:${bg.width}x${bg.height}` : "";
      if (token !== this._bgToken) {
        this._bgToken = token;
        try {
          if (bg?.dataUrl) localStorage.setItem(STORAGE_KEY + ":drawing", bg.dataUrl);
          else localStorage.removeItem(STORAGE_KEY + ":drawing");
          this.drawingNotStored = false;
        } catch (e) {
          this.drawingNotStored = true;
          try { localStorage.removeItem(STORAGE_KEY + ":drawing"); } catch (_) { /* ignore */ }
        }
      }
    } catch (e) {
      /* storage may be unavailable */
    }
  }

  load() {
    try {
      const raw = localStorage.getItem(STORAGE_KEY);
      if (raw) {
        const data = JSON.parse(raw);
        if (data.background && !data.background.dataUrl) {
          const img = localStorage.getItem(STORAGE_KEY + ":drawing");
          if (img) data.background.dataUrl = img;
          else data.background = null;
        }
        if (data.background) delete data.background.stored;
        for (const l of data.levels || []) {
          if (l.background && !l.background.dataUrl) {
            const img = localStorage.getItem(`${STORAGE_KEY}:drawing:${l.id}`);
            if (img) { l.background.dataUrl = img; delete l.background.stored; } else l.background = null;
          }
        }
        this.project = migrateProject(data);
        this.traceHeight = this.project.settings.defaultDuctHeight;
        const bg = this.project.background;
        this._bgToken = bg ? `${bg.dataUrl?.length || 0}:${bg.width}x${bg.height}` : "";
        return true;
      }
    } catch (e) {
      /* ignore */
    }
    return false;
  }

  setTool(tool, kind = null) {
    this.tool = tool;
    this.newComponentKind = kind;
    this.emit();
  }

  select(type, id) {
    this.selection = type ? { type, id } : null;
    this.emit();
  }

  // ---- several things at once ---------------------------------------------
  // A multi selection is { type: "multi", items: [{ type, id }] }. One thing
  // settles back to a plain selection and nothing to null, so the inspector
  // and every highlight work the same for one or many.
  selectedItems() {
    const sel = this.selection;
    if (!sel) return [];
    if (sel.type === "multi") return sel.items;
    return [{ type: sel.type, id: sel.id }];
  }

  isSelected(type, id) {
    return this.selectedItems().some((i) => i.type === type && i.id === id);
  }

  setSelection(items) {
    const seen = new Set();
    const list = (items || []).filter((i) => {
      if (!i || !MULTI_TYPES.has(i.type)) return false;
      const k = `${i.type}:${i.id}`;
      if (seen.has(k)) return false;
      seen.add(k);
      return true;
    });
    this.selection = list.length === 0 ? null : list.length === 1 ? { ...list[0] } : { type: "multi", items: list };
    this.emit();
  }

  toggleSelected(type, id) {
    const items = this.selectedItems().filter((i) => MULTI_TYPES.has(i.type));
    const has = items.some((i) => i.type === type && i.id === id);
    this.setSelection(has ? items.filter((i) => !(i.type === type && i.id === id)) : [...items, { type, id }]);
  }

  selectAll() {
    const p = levelView(this.project);
    this.setSelection([
      ...p.components.map((c) => ({ type: "component", id: c.id })),
      ...p.segments.map((s) => ({ type: "segment", id: s.id })),
      ...p.rooms.map((r) => ({ type: "room", id: r.id })),
      ...(p.measures || []).map((m) => ({ type: "measure", id: m.id })),
    ]);
  }

  // What the selection is, resolved to objects.
  selectedObjects() {
    const p = this.project;
    const out = { components: [], segments: [], nodes: [], rooms: [], measures: [] };
    for (const i of this.selectedItems()) {
      if (i.type === "component") { const c = p.components.find((x) => x.id === i.id); if (c) out.components.push(c); }
      else if (i.type === "segment") { const s = p.segments.find((x) => x.id === i.id); if (s) out.segments.push(s); }
      else if (i.type === "node") { const n = p.nodes.find((x) => x.id === i.id); if (n) out.nodes.push(n); }
      else if (i.type === "room") { const r = p.rooms.find((x) => x.id === i.id); if (r) out.rooms.push(r); }
      else if (i.type === "measure") { const m = (p.measures || []).find((x) => x.id === i.id); if (m) out.measures.push(m); }
    }
    return out;
  }

  // Moves everything picked by (dx, dy) world px. A picked duct takes both
  // its ends with it; a duct with one end picked stretches. Units carry their
  // connection nodes; nothing moves twice.
  moveSelection(dx, dy) {
    const p = this.project;
    const sel = this.selectedObjects();
    const compNodes = new Set();
    for (const c of p.components) for (const id of componentNodeIds(c)) compNodes.add(id);
    const nodeIds = new Set(sel.nodes.map((n) => n.id));
    for (const s of sel.segments) { nodeIds.add(s.a); nodeIds.add(s.b); }
    const movedComps = new Set(sel.components.map((c) => c.id));
    // a picked duct ending on an unpicked unit does not drag the unit's port off it
    for (const c of p.components) if (!movedComps.has(c.id)) for (const id of componentNodeIds(c)) nodeIds.delete(id);
    for (const c of sel.components) {
      c.x += dx;
      c.y += dy;
      this.syncComponentPorts(c);
      for (const id of componentNodeIds(c)) nodeIds.delete(id);
    }
    for (const n of p.nodes) if (nodeIds.has(n.id) && !compNodes.has(n.id)) { n.x += dx; n.y += dy; }
    for (const r of sel.rooms) for (const q of r.points) { q.x += dx; q.y += dy; }
    for (const m of sel.measures) for (const q of m.pts) { q.x += dx; q.y += dy; }
  }

  // Lines the picked units up: "x" puts their centres on one vertical line,
  // "y" on one horizontal line (both at the average); "spreadX" / "spreadY"
  // spaces them evenly between the two outermost.
  alignSelection(mode) {
    const comps = this.selectedObjects().components;
    if (comps.length < 2) return 0;
    const mean = (k) => comps.reduce((a, c) => a + c[k], 0) / comps.length;
    if (mode === "x" || mode === "y") {
      const v = mean(mode);
      for (const c of comps) { c[mode] = v; this.syncComponentPorts(c); }
    } else if (mode === "spreadX" || mode === "spreadY") {
      const k = mode === "spreadX" ? "x" : "y";
      const sorted = [...comps].sort((a, b) => a[k] - b[k]);
      const lo = sorted[0][k], hi = sorted[sorted.length - 1][k];
      sorted.forEach((c, i) => { c[k] = lo + ((hi - lo) * i) / (sorted.length - 1); this.syncComponentPorts(c); });
    }
    return comps.length;
  }

  // Sets the same values on every picked thing that has them. `fields` keys:
  // props.<name> for component parameters (only where the component has
  // that parameter), heightM, widthM, depthM, rot, kind, and for ducts
  // construction, floor, zone. Returns how many things changed.
  batchEdit(fields) {
    const sel = this.selectedObjects();
    let n = 0;
    for (const c of sel.components) {
      let touched = false;
      for (const [k, v] of Object.entries(fields)) {
        if (k.startsWith("props.")) {
          const key = k.slice(6);
          if (c.props && key in c.props) { c.props[key] = v; touched = true; }
        } else if (k === "kind") {
          const from = componentDef(c.kind), to = componentDef(v);
          if (from && to && from.category === to.category && c.kind !== v) {
            c.props = { ...defaultProps(v), ...(c.props || {}) };
            c.kind = v;
            if (to.system && c.system !== "both") c.system = to.system;
            touched = true;
          }
        } else if (k === "heightM" || k === "widthM" || k === "depthM" || k === "rot") {
          c[k] = Number(v);
          touched = true;
        }
      }
      if (touched) { this.syncComponentPorts(c); n++; }
    }
    for (const s of sel.segments) {
      let touched = false;
      if ("construction" in fields) { this.setSegmentConstruction(s, fields.construction || null); touched = true; }
      for (const k of ["floor", "zone"]) if (k in fields) { s[k] = fields[k]; touched = true; }
      if (fields.clearSize) { s.sizeOverride = null; touched = true; }
      if (touched) n++;
    }
    return n;
  }

  // Copies the picked units and the ducts between them, one gap to the right
  // (or by dx, dy), with fresh ids; the copy becomes the selection.
  duplicateSelection(dx = null, dy = 0) {
    const p = this.project;
    const sel = this.selectedObjects();
    if (!sel.components.length && !sel.segments.length && !sel.rooms.length) return null;
    const xs = [], px = pxPerMeterOf(p);
    for (const c of sel.components) xs.push(c.x - (c.widthM || 0.6) * px / 2, c.x + (c.widthM || 0.6) * px / 2);
    for (const s of sel.segments) for (const id of [s.a, s.b]) { const n = p.nodes.find((x) => x.id === id); if (n) xs.push(n.x); }
    for (const r of sel.rooms) for (const q of r.points) xs.push(q.x);
    const shift = dx != null ? dx : (Math.max(...xs) - Math.min(...xs)) + 1.0 * px;
    const nodeMap = new Map();
    const copyNode = (id) => {
      if (nodeMap.has(id)) return nodeMap.get(id);
      const n = p.nodes.find((x) => x.id === id);
      if (!n) return null;
      const m = { ...n, id: uid("n"), x: n.x + shift, y: n.y + dy };
      p.nodes.push(m);
      nodeMap.set(id, m.id);
      return m.id;
    };
    const items = [];
    for (const c of sel.components) {
      const copy = JSON.parse(JSON.stringify(c));
      copy.id = uid("c");
      copy.x += shift;
      copy.y += dy;
      const same = p.components.filter((x) => x.kind === c.kind).length + 1;
      const def = componentDef(c.kind);
      copy.label = `${c.kind === "ahu" ? "AHU" : c.kind === "hrv" ? "HRV" : def?.label || "Item"} ${same}`;
      if (def?.role === "plant") { copy.tag = ""; copy.color = ""; assignSystemIdentity(p, copy); }
      for (const key of ["nodeId", "returnNodeId", "outdoorNodeId", "exhaustNodeId"]) copy[key] = c[key] ? copyNode(c[key]) : null;
      p.components.push(copy);
      this.syncComponentPorts(copy);
      items.push({ type: "component", id: copy.id });
    }
    for (const s of sel.segments) {
      const copy = JSON.parse(JSON.stringify(s));
      copy.id = uid("s");
      copy.a = copyNode(s.a);
      copy.b = copyNode(s.b);
      if (!copy.a || !copy.b) continue;
      p.segments.push(copy);
      items.push({ type: "segment", id: copy.id });
    }
    for (const r of sel.rooms) {
      const copy = { ...JSON.parse(JSON.stringify(r)), id: uid("r"), name: `${r.name} copy` };
      for (const q of copy.points) { q.x += shift; q.y += dy; }
      p.rooms.push(copy);
      items.push({ type: "room", id: copy.id });
    }
    this.selection = items.length > 1 ? { type: "multi", items } : items[0] || null;
    return items;
  }

  setTraceHeight(z) {
    const v = Number(z);
    if (!Number.isFinite(v)) return;
    this.traceHeight = v;
    this.emit();
  }

  // ---- Geometry mutation ------------------------------------------------

  findNodeAt(point, tol = NODE_MERGE_TOL, z = null) {
    let best = null;
    let bestD = tol;
    const lv = activeLevelId(this.project);
    for (const n of this.project.nodes) {
      if (z != null && Math.abs((n.z || 0) - z) > Z_MERGE_TOL) continue;
      if (levelIdOf(this.project, n) !== lv) continue; // never join across floors
      const d = dist(n, point);
      if (d <= bestD) {
        best = n;
        bestD = d;
      }
    }
    return best;
  }

  findOrCreateNode(point, z = this.traceHeight) {
    const existing = this.findNodeAt(point, NODE_MERGE_TOL, z);
    if (existing) return existing;
    const n = { id: uid("n"), x: point.x, y: point.y, z };
    this.project.nodes.push(n);
    return n;
  }

  addSegment(aNode, bNode, system = this.activeSystem, extra = {}) {
    if (aNode.id === bNode.id) return null;
    const fittings = extra.fittings || [];
    const atJunction = this.project.segments.filter((s) => s.a === aNode.id || s.b === aNode.id || s.a === bNode.id || s.b === bNode.id).length >= 2;
    if (atJunction && !fittings.some((f) => f.type === "tee_branch" || f.type === "tee_straight")) {
      fittings.push({ type: "tee_branch", qty: 1 });
    }
    const seg = {
      id: uid("s"),
      a: aNode.id,
      b: bNode.id,
      system,
      shapeOverride: extra.shapeOverride ?? null,
      sizeOverride: extra.sizeOverride ?? null,
      flowOverride: extra.flowOverride ?? null,
      roleOverride: extra.roleOverride ?? null,
      engineeringLengthM: extra.engineeringLengthM ?? null,
      constructionType: extra.constructionType ?? null,
      insulationOverride: extra.insulationOverride ?? null,
      standardLengthM: extra.standardLengthM ?? null,
      floor: extra.floor ?? "",
      zone: extra.zone ?? "",
      area: extra.area ?? "",
      aOff: extra.aOff ?? null,
      bOff: extra.bOff ?? null,
      fittings,
    };
    this.project.segments.push(seg);
    return seg;
  }

  syncComponentPorts(c) {
    syncPorts(this.project, c);
  }

  addComponentAt(point, kind, system = this.activeSystem) {
    const def = componentDef(kind);
    if (!def) return null;
    const foot = defaultFootprint(kind);
    const heightM = defaultHeightM(kind, this.project.settings);
    if (def.system) system = def.system; // an extract grille is extract, an intake louvre is fresh air
    else if (def.role === "terminal" && (system === "outdoor" || system === "exhaust")) system = "supply";
    const c = {
      id: uid("c"),
      kind,
      nodeId: null,
      returnNodeId: null,
      portLayout: isDualPort(kind) ? "inline" : undefined,
      system: isDualPort(kind) && system === "both" ? "both" : system,
      x: point.x,
      y: point.y,
      widthM: foot.w,
      depthM: foot.d,
      rot: 0,
      heightM,
      props: defaultProps(kind),
    };
    if (def.inletEnd) {
      // an air sock: the click is the inlet, the sock runs off to the right
      c.x = point.x + (foot.w / 2) * pxPerMeterOf(this.project);
    }
    const n = this.findOrCreateNode(point, c.heightM);
    c.nodeId = n.id;
    n.z = c.heightM;
    assignSystemIdentity(this.project, c);
    this.project.components.push(c);
    this.syncComponentPorts(c);
    return c;
  }

  addComponentAtNode(node, kind, system = this.activeSystem) {
    return this.addComponentAt({ x: node.x, y: node.y }, kind, system);
  }

  moveComponent(c, x, y) {
    c.x = x;
    c.y = y;
    this.syncComponentPorts(c);
  }

  resizeComponent(c, widthM, depthM, rot) {
    // an air sock keeps its inlet where the duct joins it: it grows and
    // turns about that end, not about its middle
    const inletEnd = !!componentDef(c.kind)?.inletEnd;
    const px = pxPerMeterOf(this.project);
    const end = (w, deg) => {
      const r = ((Number(deg) || 0) * Math.PI) / 180;
      return { x: Math.cos(r) * (w / 2) * px, y: Math.sin(r) * (w / 2) * px };
    };
    const before = inletEnd ? end(Number(c.widthM) || 0, c.rot) : null;
    const inlet = before ? { x: c.x - before.x, y: c.y - before.y } : null;
    if (widthM != null) c.widthM = Math.max(0.08, widthM);
    if (depthM != null) c.depthM = Math.max(0.08, depthM);
    if (rot != null) c.rot = ((rot % 360) + 360) % 360;
    if (inlet) {
      const after = end(c.widthM, c.rot);
      c.x = inlet.x + after.x;
      c.y = inlet.y + after.y;
    }
    this.syncComponentPorts(c);
  }

  // An air sock's drawn diameter follows the airflow it carries, unless a
  // diameter is typed. Called after each solve; nothing is persisted here.
  syncSockSizes(flowOf) {
    for (const c of this.project.components) {
      if (!componentDef(c.kind)?.airSock) continue;
      const d = flowOf(c);
      if (d > 0 && Math.abs((Number(c.depthM) || 0) - d / 1000) > 1e-6) c.depthM = d / 1000;
    }
  }

  setComponentSystem(c, system) {
    c.system = system;
    if (!isFourPort(c)) {
      // only the supply node stays; the other ports go if nothing uses them
      for (const key of ["returnNodeId", "outdoorNodeId", "exhaustNodeId"]) {
        const rid = c[key];
        if (!rid) continue;
        c[key] = null;
        const stillUsed = this.project.segments.some((s) => s.a === rid || s.b === rid);
        if (!stillUsed) this.project.nodes = this.project.nodes.filter((n) => n.id !== rid);
      }
    } else if (!c.portLayout) {
      c.portLayout = "inline";
    }
    this.syncComponentPorts(c);
  }

  addRoom(points) {
    const room = {
      id: uid("r"),
      name: `Room ${this.project.rooms.length + 1}`,
      points,
      supplyFlow_ls: 0,
      extractFlow_ls: 0,
    };
    this.project.rooms.push(room);
    return room;
  }

  // A branch's fitting follows the angle it actually leaves the run at: a
  // 45° branch is a 45° lateral (K 0.45), a square one a tee (K 1.0).
  fitBranch(seg) {
    const p = this.project;
    for (const nodeId of [seg.a, seg.b]) {
      const others = p.segments.filter((s) => s !== seg && s.system === seg.system && (s.a === nodeId || s.b === nodeId));
      if (others.length < 2) continue;
      const at = p.nodes.find((n) => n.id === nodeId);
      const far = p.nodes.find((n) => n.id === (seg.a === nodeId ? seg.b : seg.a));
      if (!at || !far) continue;
      const dirOf = (n) => Math.atan2(n.y - at.y, n.x - at.x);
      const mine = dirOf(far);
      let best = 180;
      for (const o of others) {
        const on = p.nodes.find((n) => n.id === (o.a === nodeId ? o.b : o.a));
        if (!on) continue;
        let d = Math.abs(((mine - dirOf(on)) * 180) / Math.PI) % 180;
        if (d > 90) d = 180 - d;
        best = Math.min(best, d);
      }
      const isBranchFit = (f) => f.type === "tee_branch" || f.type === "lateral45";
      if (!(seg.fittings || []).some(isBranchFit)) continue;
      const type = Math.abs(best - 45) < 8 ? "lateral45" : "tee_branch";
      seg.fittings = seg.fittings.map((f) => (isBranchFit(f) ? { ...f, type } : f));
    }
  }

  addMeasure(pts) {
    const m = { id: uid("m"), pts: pts.map((q) => ({ x: q.x, y: q.y })) };
    this.project.measures.push(m);
    return m;
  }

  // An in-line device (damper, attenuator, heater...) dropped on a duct sits
  // on the duct: the run is cut there and the device takes the joint, so its
  // loss is on the path it was placed on rather than on a loose node beside it.
  placeOnRun(seg, point, kind) {
    const j = this.splitSegmentAt(seg, point);
    if (!j) return null;
    j.tee = false;
    for (const s of this.project.segments) {
      if (s.a === j.id || s.b === j.id) s.fittings = (s.fittings || []).filter((f) => f.type !== "tee_straight");
    }
    const def = componentDef(kind);
    const foot = defaultFootprint(kind);
    const c = {
      id: uid("c"),
      kind,
      nodeId: j.id,
      returnNodeId: null,
      system: seg.system,
      x: j.x,
      y: j.y,
      widthM: foot.w,
      depthM: foot.d,
      rot: 0,
      heightM: j.z,
      props: defaultProps(kind),
    };
    const a = this.project.nodes.find((n) => n.id === seg.a);
    if (a) c.rot = Math.round((Math.atan2(j.y - a.y, j.x - a.x) * 180) / Math.PI);
    if (!def) return null;
    this.project.components.push(c);
    return c;
  }

  splitSegmentAt(seg, point, z) {
    const a = this.project.nodes.find((n) => n.id === seg.a);
    const b = this.project.nodes.find((n) => n.id === seg.b);
    if (!a || !b) return null;
    const t = dist(a, b) < 1e-6 ? 0 : dist(a, point) / dist(a, b);
    const jz = z != null ? z : heightAlong(a, b, t);
    const j = { id: uid("n"), x: point.x, y: point.y, z: jz, tee: true };
    this.project.nodes.push(j);
    const other = {
      id: uid("s"),
      a: j.id,
      b: seg.b,
      system: seg.system,
      shapeOverride: seg.shapeOverride,
      sizeOverride: seg.sizeOverride ? { ...seg.sizeOverride } : null,
      flowOverride: null,
      roleOverride: seg.roleOverride,
      engineeringLengthM: null,
      constructionType: seg.constructionType || null,
      insulationOverride: seg.insulationOverride ? { ...seg.insulationOverride } : null,
      standardLengthM: seg.standardLengthM || null,
      floor: seg.floor || "",
      zone: seg.zone || "",
      area: seg.area || "",
      aOff: null,
      bOff: seg.bOff || null,
      fittings: (seg.fittings || []).filter((f) => f.type !== "tee_branch").map((f) => ({ ...f })),
    };
    other.fittings.push({ type: "tee_straight", qty: 1 });
    seg.b = j.id;
    seg.bOff = null;
    seg.fittings = (seg.fittings || []).filter((f) => f.type !== "tee_branch");
    seg.fittings.push({ type: "tee_straight", qty: 1 });
    this.project.segments.push(other);
    return j;
  }

  duplicateComponent(c, offsetM = null) {
    const def = componentDef(c.kind);
    if (!def) return null;
    const px = pxPerMeterOf(this.project);
    const dx = offsetM != null ? offsetM * px : Math.max(c.widthM || 0.6, 0.6) * px * 1.25;
    const copy = {
      id: uid("c"),
      kind: c.kind,
      nodeId: null,
      returnNodeId: null,
      system: c.system,
      x: c.x + dx,
      y: c.y,
      widthM: c.widthM,
      depthM: c.depthM,
      rot: c.rot,
      heightM: c.heightM,
      label: c.label ? `${c.label} copy` : "",
      props: JSON.parse(JSON.stringify(c.props || {})),
    };
    const n = this.findOrCreateNode({ x: copy.x, y: copy.y }, copy.heightM);
    copy.nodeId = n.id;
    n.z = copy.heightM;
    this.project.components.push(copy);
    this.syncComponentPorts(copy);
    return copy;
  }

  setNodeHeight(node, z) {
    node.z = Number(z) || 0;
    const c = this.project.components.find((x) => componentNodeIds(x).includes(node.id));
    if (c) c.heightM = node.z;
  }

  levelRunFrom(nodeId, z) {
    const seen = new Set([nodeId]);
    const q = [nodeId];
    while (q.length) {
      const id = q.shift();
      const n = this.project.nodes.find((x) => x.id === id);
      if (n) n.z = z;
      for (const s of this.project.segments) {
        const other = s.a === id ? s.b : s.b === id ? s.a : null;
        if (other && !seen.has(other)) {
          seen.add(other);
          q.push(other);
        }
      }
    }
    for (const c of this.project.components) {
      if (componentNodeIds(c).some((id) => seen.has(id))) c.heightM = z;
    }
  }

  deleteSelection() {
    const sel = this.selection;
    if (!sel) return;
    if (sel.type === "multi") {
      // everything picked goes, and a duct into a unit that goes goes with it
      this.snapshot();
      const p = this.project;
      const o = this.selectedObjects();
      const compIds = new Set(o.components.map((c) => c.id));
      const goneNodes = new Set(o.nodes.map((n) => n.id));
      const segIds = new Set(o.segments.map((s) => s.id));
      p.components = p.components.filter((c) => !compIds.has(c.id));
      p.segments = p.segments.filter((s) => !segIds.has(s.id) && !goneNodes.has(s.a) && !goneNodes.has(s.b));
      const roomIds = new Set(o.rooms.map((r) => r.id));
      p.rooms = p.rooms.filter((r) => !roomIds.has(r.id));
      const mIds = new Set(o.measures.map((m) => m.id));
      p.measures = (p.measures || []).filter((m) => !mIds.has(m.id));
      this.pruneOrphans();
      this.selection = null;
      this.commit();
      return;
    }
    this.snapshot();
    const p = this.project;
    if (sel.type === "segment") {
      p.segments = p.segments.filter((s) => s.id !== sel.id);
    } else if (sel.type === "component") {
      const c = p.components.find((x) => x.id === sel.id);
      p.components = p.components.filter((x) => x.id !== sel.id);
      if (c && p.physical?.pieces) {
        p.physical.pieces = p.physical.pieces.filter((piece) => {
          if (piece.sourceKey === `damper:${c.id}` || piece.sourceKey === `flex:${c.nodeId}`) return false;
          return true;
        });
      }
    } else if (sel.type === "piece") {
      const piece = (p.physical?.pieces || []).find((x) => x.ref === sel.id || x.sourceKey === sel.id);
      if (piece?.kind === "damper" && piece.sourceKey?.startsWith("damper:")) {
        const cid = piece.sourceKey.slice("damper:".length);
        p.components = p.components.filter((x) => x.id !== cid);
      }
      if (p.physical?.pieces) {
        p.physical.pieces = p.physical.pieces.filter((x) => x.ref !== sel.id && x.sourceKey !== sel.id);
      }
    } else if (sel.type === "room") {
      p.rooms = p.rooms.filter((r) => r.id !== sel.id);
    } else if (sel.type === "measure") {
      p.measures = (p.measures || []).filter((m) => m.id !== sel.id);
    } else if (sel.type === "node") {
      p.nodes = p.nodes.filter((n) => n.id !== sel.id);
      p.segments = p.segments.filter((s) => s.a !== sel.id && s.b !== sel.id);
      p.components = p.components.filter((c) => !componentNodeIds(c).includes(sel.id));
    }
    this.pruneOrphans();
    this.selection = null;
    this.commit();
  }

  pruneOrphans() {
    const used = new Set();
    for (const s of this.project.segments) {
      used.add(s.a);
      used.add(s.b);
    }
    for (const c of this.project.components) {
      for (const id of componentNodeIds(c)) used.add(id);
    }
    this.project.nodes = this.project.nodes.filter((n) => used.has(n.id));
  }

  getSelected() {
    const sel = this.selection;
    if (!sel) return null;
    const p = this.project;
    if (sel.type === "segment") return p.segments.find((s) => s.id === sel.id);
    if (sel.type === "component") return p.components.find((c) => c.id === sel.id);
    if (sel.type === "room") return p.rooms.find((r) => r.id === sel.id);
    if (sel.type === "measure") return (p.measures || []).find((m) => m.id === sel.id);
    if (sel.type === "node") return p.nodes.find((n) => n.id === sel.id);
    if (sel.type === "piece") return (p.physical?.pieces || []).find((x) => x.ref === sel.id || x.sourceKey === sel.id);
    return null;
  }

  setEngineeringLength(seg, lengthM) {
    const v = lengthM == null || lengthM === "" ? null : Number(lengthM);
    seg.engineeringLengthM = Number.isFinite(v) && v > 0 ? v : null;
  }

  setSegmentConstruction(seg, constructionKey) {
    setSegmentConstruction(seg, constructionKey, this.project.settings);
  }

  applyConstruction(seg, constructionKey, scope = "section") {
    return applyConstruction(this.project, seg, constructionKey, scope);
  }

  lockSegmentSize(seg, section) {
    if (!section) return;
    if (section.shape === "rect" || section.shape === "square") {
      seg.sizeOverride = { widthMm: section.widthMm, heightMm: section.heightMm };
      if (!seg.shapeOverride) seg.shapeOverride = section.shape;
    } else {
      seg.sizeOverride = { diameterMm: section.diameterMm };
      if (!seg.shapeOverride) seg.shapeOverride = section.shape || "round";
    }
  }

  setPhysicalModel(model) {
    this.project.physical = model;
  }

  exportJSON() {
    return JSON.stringify(this.project, null, 2);
  }

  importJSON(text) {
    const data = JSON.parse(text);
    this.snapshot();
    this.project = migrateProject(data);
    this.selection = null;
    this.commit();
  }

  reset() {
    this.snapshot();
    this.project = newProject();
    this.selection = null;
    this.traceHeight = this.project.settings.defaultDuctHeight;
    this.commit();
  }
}



// A representative worked example so the tool is useful immediately and easy
// to demonstrate. A combined supply+return AHU feeds a trunk that splits to
// four rooms, with a riser on one extract run.
function seedDemo(store) {
  store.snapshot();
  const p = newProject("Demo — Office floor (supply, extract, fresh air, exhaust)");
  p.mode = "concept";
  p.scale = { pxPerMeter: 40, calib: null };
  p.settings = defaultSettings();
  p.settings.ductType = "round";

  const mk = (id, x, y, z = 3.2) => ({ id, x, y, z });
  const nodes = [
    mk("nAHU", 220, 380, 0.3),
    mk("nAHUr", 20, 380, 0.3),
    mk("nT1", 320, 380, 3.2),
    mk("nT2", 560, 380, 3.2),
    mk("nB1", 320, 200, 2.7),
    mk("nB2", 560, 200, 2.7),
    mk("nB3", 560, 560, 2.7),
    mk("nB4", 800, 380, 2.7),
    mk("nRise", 20, 380, 3.2),
    mk("nE1", 400, 700, 3.2),
    mk("nE2", 400, 560, 2.7),
    mk("nE3", 680, 700, 2.7),
    mk("nEc", 20, 700, 3.2),
    mk("nODA", 120, 150, 3.0),
    mk("nODAp", 120, 352, 0.3),
    mk("nODAc", 120, 330, 3.0),
    mk("nEHA", 120, 640, 3.0),
    mk("nEHAp", 120, 408, 0.3),
    mk("nEHAc", 120, 430, 3.0),
  ];
  p.nodes = nodes;

  const seg = (id, a, b, system, fittings = [], extra = {}) => ({
    id, a, b, system, shapeOverride: null, sizeOverride: null,
    flowOverride: null, roleOverride: null, aOff: null, bOff: null, fittings,
    engineeringLengthM: extra.engineeringLengthM ?? null,
    constructionType: extra.constructionType ?? null,
    insulationOverride: null, standardLengthM: null,
    floor: extra.floor || "", zone: extra.zone || "", area: extra.area || "",
  });
  p.segments = [
    seg("sT0", "nAHU", "nT1", "supply", [{ type: "bend90_radius", qty: 1 }]),
    seg("sT1", "nT1", "nT2", "supply", [], { engineeringLengthM: 17.5, zone: "East", floor: "L2" }),
    seg("sB1", "nT1", "nB1", "supply", [{ type: "tee_branch", qty: 1 }]),
    seg("sB2", "nT2", "nB2", "supply", [{ type: "tee_branch", qty: 1 }]),
    seg("sB3", "nT2", "nB3", "supply", [{ type: "tee_branch", qty: 1 }]),
    seg("sB4", "nT2", "nB4", "supply"),
    seg("sRise", "nAHUr", "nRise", "extract"),
    seg("sE0", "nRise", "nEc", "extract", [{ type: "bend90_radius", qty: 1 }]),
    seg("sE0b", "nEc", "nE1", "extract", [{ type: "bend90_radius", qty: 1 }]),
    seg("sO1", "nODA", "nODAc", "outdoor"),
    seg("sO2", "nODAc", "nODAp", "outdoor", [{ type: "bend90_radius", qty: 1 }]),
    seg("sX1", "nEHAp", "nEHAc", "exhaust", [{ type: "bend90_radius", qty: 1 }]),
    seg("sX2", "nEHAc", "nEHA", "exhaust"),
    seg("sE1", "nE1", "nE2", "extract", [{ type: "tee_branch", qty: 1 }]),
    seg("sE2", "nE1", "nE3", "extract"),
  ];

  const comp = (id, kind, nodeId, system, x, y, props = {}, extra = {}) => {
    const foot = defaultFootprint(kind);
    return {
      id, kind, nodeId, system, x, y,
      returnNodeId: extra.returnNodeId || null,
      outdoorNodeId: extra.outdoorNodeId || null,
      exhaustNodeId: extra.exhaustNodeId || null,
      portLayout: extra.portLayout,
      widthM: extra.widthM ?? foot.w,
      depthM: extra.depthM ?? foot.d,
      rot: extra.rot ?? 0,
      heightM: extra.heightM ?? defaultHeightM(kind, p.settings),
      props: { ...defaultProps(kind), ...props },
    };
  };
  p.components = [
    comp("cAHU", "ahu", "nAHU", "both", 120, 394, {
      availableStaticPa: 350,
      extractStaticPa: 280,
      designFlow_ls: 480,
      extractFlow_ls: 420,
      supplyTempC: 18,
    }, { returnNodeId: "nAHUr", outdoorNodeId: "nODAp", exhaustNodeId: "nEHAp", portLayout: "inline", widthM: 2.4, depthM: 1.4, heightM: 0.3 }),
    comp("cODA", "intake_louvre", "nODA", "outdoor", 120, 150, {}, { heightM: 3.0 }),
    comp("cEHA", "exhaust_louvre", "nEHA", "exhaust", 120, 640, {}, { heightM: 3.0 }),
    comp("cFD", "fire_damper", "nT1", "supply", 320, 380, { lossPa: 15 }, { heightM: 3.2 }),
    comp("cD1", "diffuser", "nB1", "supply", 320, 200, { designFlow_ls: 120, terminalLossPa: 25 }, { heightM: 2.7 }),
    comp("cD2", "diffuser", "nB2", "supply", 560, 200, { designFlow_ls: 120, terminalLossPa: 25 }, { heightM: 2.7 }),
    comp("cD3", "diffuser", "nB3", "supply", 560, 560, { designFlow_ls: 90, terminalLossPa: 25 }, { heightM: 2.7 }),
    comp("cD4", "diffuser", "nB4", "supply", 800, 380, { designFlow_ls: 150, terminalLossPa: 25 }, { heightM: 2.7 }),
    comp("cE2", "grille_extract", "nE2", "extract", 400, 560, { designFlow_ls: 200, terminalLossPa: 20 }, { heightM: 2.7 }),
    comp("cE3", "grille_extract", "nE3", "extract", 680, 700, { designFlow_ls: 220, terminalLossPa: 20 }, { heightM: 2.7 }),
  ];

  p.rooms = [
    { id: "rm1", name: "Office A", points: [{ x: 260, y: 120 }, { x: 480, y: 120 }, { x: 480, y: 300 }, { x: 260, y: 300 }], supplyFlow_ls: 120, extractFlow_ls: 100 },
    { id: "rm2", name: "Office B", points: [{ x: 500, y: 120 }, { x: 720, y: 120 }, { x: 720, y: 300 }, { x: 500, y: 300 }], supplyFlow_ls: 120, extractFlow_ls: 0 },
    { id: "rm3", name: "Meeting", points: [{ x: 500, y: 500 }, { x: 760, y: 500 }, { x: 760, y: 640 }, { x: 500, y: 640 }], supplyFlow_ls: 90, extractFlow_ls: 120 },
  ];

  assignSystemIdentities(p);
  p.components.find((c) => c.kind === "ahu").label = "Office floor";
  store.project = p;
  store.selection = null;
  store.traceHeight = p.settings.defaultDuctHeight;
  const ahu = p.components.find((c) => c.kind === "ahu");
  if (ahu) store.syncComponentPorts(ahu);
  const ret = p.nodes.find((n) => n.id === "nAHUr");
  const rise = p.nodes.find((n) => n.id === "nRise");
  if (ret && rise) { rise.x = ret.x; rise.y = ret.y; }
  const ec = p.nodes.find((n) => n.id === "nEc");
  if (ret && ec) ec.x = ret.x;
  // the external ducts rise off the fresh-air / exhaust connections and run
  // straight to their louvres
  for (const [port, corner, end, comp] of [["nODAp", "nODAc", "nODA", "cODA"], ["nEHAp", "nEHAc", "nEHA", "cEHA"]]) {
    const a = p.nodes.find((n) => n.id === port), b = p.nodes.find((n) => n.id === corner);
    const e = p.nodes.find((n) => n.id === end), c = p.components.find((x) => x.id === comp);
    if (a && b) { b.x = a.x; b.y = a.y; }
    if (a && e) e.x = a.x;
    if (a && c) c.x = a.x;
  }
  store.commit();
}
return { uid, defaultSettings, newProject, migrateProject, assignSystemIdentity, assignSystemIdentities, Store, seedDemo, serveSystem };
})();

// ---- src/ui/modal.js ----
__m["src/ui/modal.js"] = (() => {
// Promise-based dialogs (prompt / confirm), a general modal and a toast, so
// nothing uses the browser's blocking dialogs. Same pattern as Pipe Trace:
// a locked modal cannot be dismissed by clicking away or pressing Escape —
// it is kept for the one thing that has to happen first (the scale).

const root = () => document.getElementById("modal-root");

let current = null;

function closeModal(force = false) {
  if (!current) return;
  if (current.locked && !force) return;
  const c = current;
  current = null;
  root().innerHTML = "";
  if (c.onClose) c.onClose();
}

function modalOpen() {
  return !!current;
}

// Opens a modal and returns its body element so the caller can wire buttons.
function showModal(title, html, opts = {}) {
  closeModal(true);
  const backdrop = document.createElement("div");
  backdrop.className = "modal-backdrop";
  backdrop.innerHTML = `
    <div class="modal${opts.wide ? " wide" : ""}" role="dialog" aria-modal="true">
      <h3></h3>
      <div class="modal-body">${html}</div>
    </div>`;
  backdrop.querySelector("h3").textContent = title;
  root().appendChild(backdrop);
  current = { locked: !!opts.locked, onClose: opts.onClose || null };
  backdrop.addEventListener("click", (e) => {
    if (e.target === backdrop) closeModal();
  });
  backdrop.querySelectorAll("[data-close]").forEach((b) => b.addEventListener("click", () => closeModal(true)));
  return backdrop.querySelector(".modal-body");
}

function esc(s) {
  return String(s ?? "").replace(/[&<>"]/g, (c) => ({ "&": "&amp;", "<": "&lt;", ">": "&gt;", '"': "&quot;" }[c]));
}

function showPrompt({ title, label, value = "", type = "text", placeholder = "", okText = "OK", note = "" }) {
  return new Promise((resolve) => {
    let settled = false;
    const done = (val) => {
      if (settled) return;
      settled = true;
      closeModal(true);
      resolve(val);
    };
    const body = showModal(title, `
      <div class="field">
        <label>${label || ""}</label>
        <input id="modal-input" type="${type}" value="${esc(value)}" placeholder="${esc(placeholder)}" ${type === "number" ? 'step="any"' : ""}/>
      </div>
      ${note ? `<p>${note}</p>` : ""}
      <div class="modal-actions">
        <button class="btn ghost" id="modal-cancel">Cancel</button>
        <button class="btn go" id="modal-ok">${okText}</button>
      </div>`, { onClose: () => done(null) });
    const input = body.querySelector("#modal-input");
    input.focus();
    input.select();
    body.querySelector("#modal-ok").onclick = () => done(input.value);
    body.querySelector("#modal-cancel").onclick = () => done(null);
    input.addEventListener("wheel", () => input.blur(), { passive: true });
    input.onkeydown = (e) => {
      if (e.key === "Enter") done(input.value);
      if (e.key === "Escape") done(null);
    };
  });
}

function showConfirm({ title, message, okText = "OK", cancelText = "Cancel", danger = false }) {
  return new Promise((resolve) => {
    let settled = false;
    const done = (val) => {
      if (settled) return;
      settled = true;
      closeModal(true);
      resolve(val);
    };
    const body = showModal(title, `
      <p>${message || ""}</p>
      <div class="modal-actions">
        <button class="btn ghost" id="modal-cancel">${cancelText}</button>
        <button class="btn ${danger ? "bad" : "go"}" id="modal-ok">${okText}</button>
      </div>`, { onClose: () => done(false) });
    body.querySelector("#modal-ok").onclick = () => done(true);
    body.querySelector("#modal-cancel").onclick = () => done(false);
  });
}

let toastTimer = null;
function toast(msg, ms = 2600) {
  if (typeof document === "undefined") return;
  const el = document.getElementById("toast");
  if (!el) return;
  el.textContent = msg;
  el.classList.add("on");
  clearTimeout(toastTimer);
  toastTimer = setTimeout(() => el.classList.remove("on"), ms);
}
return { closeModal, modalOpen, showModal, showPrompt, showConfirm, toast };
})();

// ---- src/fab/lengths.js ----
__m["src/fab/lengths.js"] = (() => {
// Engineering vs graphical length, standard-length cutting, and
// transition geometry. Pressure loss, takeoff and costing all use the
// engineering length; the sketch can stay out of scale.

const { routeLengthM } = __m["src/geom.js"];
const { round } = __m["src/units.js"];

const DEFAULT_STANDARD_LENGTH_M = 3.0;
const DEFAULT_TRANSITION_ANGLE_DEG = 15;

function graphicalLengthM(a, b, pxPerMeter) {
  if (!a || !b) return 0;
  return routeLengthM(a, b, pxPerMeter);
}

function hasLengthOverride(seg) {
  const v = Number(seg?.engineeringLengthM);
  return Number.isFinite(v) && v > 0;
}

function engineeringLengthM(seg, a, b, pxPerMeter) {
  if (hasLengthOverride(seg)) return Number(seg.engineeringLengthM);
  return graphicalLengthM(a, b, pxPerMeter);
}

// Accept "12.5", "12.5 m", "12500 mm", "12,5m".
function parseLengthM(text) {
  if (text == null) return null;
  const raw = String(text).trim().toLowerCase().replace(/,/g, ".");
  if (raw === "") return null;
  const m = raw.match(/^(-?[\d.]+)\s*(mm|cm|m|metres|meters)?$/);
  if (!m) return null;
  const n = Number(m[1]);
  if (!Number.isFinite(n) || n < 0) return null;
  const u = m[2] || "m";
  if (u === "mm") return n / 1000;
  if (u === "cm") return n / 100;
  return n;
}

function formatLengthM(m, dp = 2) {
  return `${round(Number(m) || 0, dp)} m`;
}

// 11.2 m at 3.0 m → three standards + one 2.2 m cut.
function splitStandardLengths(lengthM, standardM = DEFAULT_STANDARD_LENGTH_M) {
  const L = Number(lengthM) || 0;
  const std = Number(standardM) > 0 ? Number(standardM) : DEFAULT_STANDARD_LENGTH_M;
  if (L <= 1e-9) return { parts: [], standardCount: 0, cutCount: 0, totalM: 0 };
  const n = Math.floor((L + 1e-9) / std);
  const rem = round(L - n * std, 3);
  const parts = [];
  for (let i = 0; i < n; i++) parts.push({ lengthM: std, standard: true });
  if (rem > 0.001) parts.push({ lengthM: rem, standard: false });
  return {
    parts,
    standardCount: n,
    cutCount: rem > 0.001 ? 1 : 0,
    cutLengthM: rem > 0.001 ? rem : 0,
    totalM: round(L, 3),
    standardM: std,
  };
}

function circularDeltaMm(fromMm, toMm) {
  return Math.abs((Number(fromMm) || 0) - (Number(toMm) || 0));
}

function rectDeltaMm(from, to) {
  const dw = Math.abs((from?.widthMm || 0) - (to?.widthMm || 0));
  const dh = Math.abs((from?.heightMm || 0) - (to?.heightMm || 0));
  return Math.max(dw, dh);
}

// Concentric transition length from a maximum wall angle.
function transitionLengthM(deltaMm, maxAngleDeg = DEFAULT_TRANSITION_ANGLE_DEG) {
  const delta = Math.max(0, Number(deltaMm) || 0) / 1000;
  const ang = ((Number(maxAngleDeg) || DEFAULT_TRANSITION_ANGLE_DEG) * Math.PI) / 180;
  const tan = Math.tan(ang);
  if (tan < 1e-6) return 0.15;
  return Math.max(0.15, round((delta / 2) / tan, 3));
}

function elbowCentrelineM(sizeMm, angleDeg = 90, radiusRatio = 1.5) {
  const d = (Number(sizeMm) || 200) / 1000;
  const r = Math.max(d * (Number(radiusRatio) || 1.5), d * 0.5);
  return round(((Number(angleDeg) || 90) / 360) * 2 * Math.PI * r, 3);
}

function sectionMajorMm(section) {
  if (!section) return 200;
  if (section.shape === "rect" || section.shape === "square") {
    return Math.max(section.widthMm || 0, section.heightMm || 0) || 200;
  }
  return section.diameterMm || 200;
}

function emptyCosting() {
  return {
    materialRate: null,
    fabricationRate: null,
    installationRate: null,
    labourHours: null,
    insulationRate: null,
    purchaseCost: null,
    sellRate: null,
  };
}
return { DEFAULT_STANDARD_LENGTH_M, DEFAULT_TRANSITION_ANGLE_DEG, graphicalLengthM, hasLengthOverride, engineeringLengthM, parseLengthM, formatLengthM, splitStandardLengths, circularDeltaMm, rectDeltaMm, transitionLengthM, elbowCentrelineM, sectionMajorMm, emptyCosting };
})();

// ---- src/standards/sizing.js ----
__m["src/standards/sizing.js"] = (() => {
// Duct sizing and pressure-drop engine.
//
// Pressure drop uses the Darcy-Weisbach equation with the Colebrook-White
// friction factor (Swamee-Jain explicit approximation), the standard method
// used by CIBSE Guide C for duct friction. Rectangular ducts use the
// Huebscher circular equivalent diameter for friction.

const { airDensity, airViscosity, round } = __m["src/units.js"];
const { CIRCULAR_DIAMETERS, RECTANGULAR_SIDES, SQUARE_SIDES, nearestCircularUp, nearestRectSideUp } = __m["src/standards/dw144.js"];

// Swamee-Jain explicit approximation of the Colebrook-White equation.
function frictionFactor(reynolds, roughnessM, diameterM) {
  if (reynolds < 2300) {
    // Laminar (rare in ducts, but keep it continuous).
    return 64 / Math.max(reynolds, 1);
  }
  const rel = roughnessM / (3.7 * diameterM);
  const term = rel + 5.74 / Math.pow(reynolds, 0.9);
  const denom = Math.pow(Math.log10(term), 2);
  return 0.25 / denom;
}

// Circular equivalent diameter for a rectangular duct (Huebscher), mm.
function equivalentDiameterMm(widthMm, heightMm) {
  const a = widthMm;
  const b = heightMm;
  return 1.3 * Math.pow(a * b, 0.625) / Math.pow(a + b, 0.25);
}

// Core friction gradient (Pa/m) for a circular section of diameter d (mm)
// carrying flow (m3/s), plus the derived velocity, Re, etc.
function circularFriction(flowM3s, diameterMm, opts = {}) {
  const density = opts.density ?? airDensity(opts.tempC ?? 20);
  const viscosity = opts.viscosity ?? airViscosity(opts.tempC ?? 20);
  const roughnessM = (opts.roughnessMm ?? 0.15) / 1000;
  const d = diameterMm / 1000;
  const area = (Math.PI * d * d) / 4;
  const velocity = flowM3s / area;
  const reynolds = (density * velocity * d) / viscosity;
  const f = frictionFactor(reynolds, roughnessM, d);
  const gradient = f * (1 / d) * 0.5 * density * velocity * velocity; // Pa/m
  return { velocity, reynolds, frictionFactor: f, gradient, area, density };
}

// Friction for a rectangular section using the equivalent diameter for the
// friction term but the true area for velocity.
function rectangularFriction(flowM3s, widthMm, heightMm, opts = {}) {
  const density = opts.density ?? airDensity(opts.tempC ?? 20);
  const viscosity = opts.viscosity ?? airViscosity(opts.tempC ?? 20);
  const roughnessM = (opts.roughnessMm ?? 0.15) / 1000;
  const area = (widthMm / 1000) * (heightMm / 1000);
  const velocity = flowM3s / area;
  const de = equivalentDiameterMm(widthMm, heightMm) / 1000;
  const reynolds = (density * velocity * de) / viscosity;
  const f = frictionFactor(reynolds, roughnessM, de);
  const gradient = f * (1 / de) * 0.5 * density * velocity * velocity;
  return { velocity, reynolds, frictionFactor: f, gradient, area, equivDiameterMm: de * 1000, density };
}

function dynamicPressure(velocity, density) {
  return 0.5 * density * velocity * velocity;
}

// Size a circular duct for a target flow.
// method: "velocity" picks the smallest standard diameter whose velocity is
// <= maxVelocity. "friction" picks the smallest standard diameter meeting the
// target gradient AND the velocity cap.
function sizeCircular(flowM3s, opts = {}) {
  const method = opts.method ?? "friction";
  const maxVelocity = opts.maxVelocity ?? 7;
  const target = opts.targetGradient ?? 1.0; // Pa/m
  const warnings = [];
  let chosen = null;

  for (const d of CIRCULAR_DIAMETERS) {
    const fr = circularFriction(flowM3s, d, opts);
    const velOk = fr.velocity <= maxVelocity;
    const fricOk = fr.gradient <= target;
    if (method === "velocity" ? velOk : velOk && fricOk) {
      chosen = { diameterMm: d, ...fr };
      break;
    }
  }

  if (!chosen) {
    // Nothing met both constraints; fall back to the smallest that meets the
    // velocity cap, else the largest available.
    for (const d of CIRCULAR_DIAMETERS) {
      const fr = circularFriction(flowM3s, d, opts);
      if (fr.velocity <= maxVelocity) {
        chosen = { diameterMm: d, ...fr };
        warnings.push("Friction target could not be met within velocity cap.");
        break;
      }
    }
  }
  if (!chosen) {
    const d = CIRCULAR_DIAMETERS[CIRCULAR_DIAMETERS.length - 1];
    const fr = circularFriction(flowM3s, d, opts);
    chosen = { diameterMm: d, ...fr };
    warnings.push("Flow exceeds largest standard diameter; velocity too high.");
  }

  return {
    shape: "round",
    diameterMm: chosen.diameterMm,
    areaM2: chosen.area,
    velocity: chosen.velocity,
    gradient: chosen.gradient,
    reynolds: chosen.reynolds,
    equivDiameterMm: chosen.diameterMm,
    warnings,
  };
}

// Size a rectangular duct. The height is fixed (nearest standard) and the
// width is increased through the standard sizes until constraints are met and
// the aspect ratio stays within maxAspect (bumping the height if needed).
function sizeRectangular(flowM3s, opts = {}) {
  const method = opts.method ?? "friction";
  const maxVelocity = opts.maxVelocity ?? 7;
  const target = opts.targetGradient ?? 1.0;
  const maxAspect = opts.maxAspect ?? 4;
  const warnings = [];

  if (opts.square || opts.shape === "square") {
    return sizeSquare(flowM3s, opts);
  }

  const heightStart = nearestRectSideUp(opts.rectHeight ?? 250);
  const heightOptions = RECTANGULAR_SIDES.filter((h) => h >= heightStart);

  for (const height of heightOptions) {
    for (const width of RECTANGULAR_SIDES) {
      if (width < height && opts.preferWide !== false) {
        // Prefer width >= height for typical flat commercial ducts.
      }
      const fr = rectangularFriction(flowM3s, width, height, opts);
      const aspect = Math.max(width, height) / Math.min(width, height);
      if (aspect > maxAspect) continue;
      const velOk = fr.velocity <= maxVelocity;
      const fricOk = fr.gradient <= target;
      if (method === "velocity" ? velOk : velOk && fricOk) {
        return {
          shape: "rect",
          widthMm: width,
          heightMm: height,
          areaM2: fr.area,
          velocity: fr.velocity,
          gradient: fr.gradient,
          reynolds: fr.reynolds,
          equivDiameterMm: fr.equivDiameterMm,
          aspect: round(aspect, 2),
          warnings,
        };
      }
    }
  }

  // Fallback: largest section within aspect limit.
  const height = heightOptions[heightOptions.length - 1];
  const width = RECTANGULAR_SIDES[RECTANGULAR_SIDES.length - 1];
  const fr = rectangularFriction(flowM3s, width, height, opts);
  warnings.push("Could not meet constraints within standard sizes.");
  return {
    shape: "rect",
    widthMm: width,
    heightMm: height,
    areaM2: fr.area,
    velocity: fr.velocity,
    gradient: fr.gradient,
    reynolds: fr.reynolds,
    equivDiameterMm: fr.equivDiameterMm,
    aspect: round(Math.max(width, height) / Math.min(width, height), 2),
    warnings,
  };
}

// Square section: width = height, picked from the DW144 / EN 1505 side list.
function sizeSquare(flowM3s, opts = {}) {
  const method = opts.method ?? "friction";
  const maxVelocity = opts.maxVelocity ?? 7;
  const target = opts.targetGradient ?? 1.0;
  const warnings = [];
  const start = nearestRectSideUp(opts.rectHeight ?? opts.squareSide ?? 250);
  const sides = SQUARE_SIDES.filter((s) => s >= start);

  for (const side of sides) {
    const fr = rectangularFriction(flowM3s, side, side, opts);
    const velOk = fr.velocity <= maxVelocity;
    const fricOk = fr.gradient <= target;
    if (method === "velocity" ? velOk : velOk && fricOk) {
      return {
        shape: "square",
        widthMm: side,
        heightMm: side,
        areaM2: fr.area,
        velocity: fr.velocity,
        gradient: fr.gradient,
        reynolds: fr.reynolds,
        equivDiameterMm: fr.equivDiameterMm,
        aspect: 1,
        warnings,
      };
    }
  }

  const side = sides[sides.length - 1] || SQUARE_SIDES[SQUARE_SIDES.length - 1];
  const fr = rectangularFriction(flowM3s, side, side, opts);
  warnings.push("Could not meet constraints within standard square sizes.");
  return {
    shape: "square",
    widthMm: side,
    heightMm: side,
    areaM2: fr.area,
    velocity: fr.velocity,
    gradient: fr.gradient,
    reynolds: fr.reynolds,
    equivDiameterMm: fr.equivDiameterMm,
    aspect: 1,
    warnings,
  };
}

function isRectLike(shape) {
  return shape === "rect" || shape === "square";
}

function sizeDuct(flowM3s, opts = {}) {
  const shape = opts.shape === "square" ? "square" : opts.shape === "rect" ? "rect" : "round";
  if (flowM3s <= 0) {
    return {
      shape,
      diameterMm: isRectLike(shape) ? undefined : 0,
      widthMm: isRectLike(shape) ? 0 : undefined,
      heightMm: isRectLike(shape) ? 0 : undefined,
      areaM2: 0,
      velocity: 0,
      gradient: 0,
      reynolds: 0,
      equivDiameterMm: 0,
      warnings: ["No flow assigned."],
    };
  }
  if (shape === "square") return sizeSquare(flowM3s, opts);
  if (shape === "rect") return sizeRectangular(flowM3s, opts);
  return sizeCircular(flowM3s, opts);
}

// Friction for an already-fixed section (used when a size is overridden).
function frictionForSection(flowM3s, section, opts = {}) {
  if (section.shape === "rect" || section.shape === "square") {
    return rectangularFriction(flowM3s, section.widthMm, section.heightMm, opts);
  }
  return circularFriction(flowM3s, section.diameterMm, opts);
}
return { frictionFactor, equivalentDiameterMm, circularFriction, rectangularFriction, dynamicPressure, sizeCircular, sizeRectangular, sizeSquare, sizeDuct, frictionForSection };
})();

// ---- src/standards/fittings.js ----
__m["src/standards/fittings.js"] = (() => {
// Fitting pressure-loss coefficients (zeta / K). Loss = K * dynamic pressure
// at the reference velocity. Values are representative CIBSE Guide C figures
// for common galvanised fittings and are editable per fitting in the UI.

const FITTINGS = {
  bend90_radius: { label: "90° radius bend (r/d=1.5)", k: 0.22, group: "elbow", angle: 90 },
  bend90_square: { label: "90° square-throat bend", k: 1.1, group: "elbow", angle: 90 },
  bend90_swept: { label: "90° swept bend", k: 0.18, group: "elbow", angle: 90 },
  bend90_mitre_vaned: { label: "90° mitre bend, vaned", k: 0.35, group: "elbow", angle: 90 },
  bend90_mitre: { label: "90° mitre bend, unvaned", k: 1.2, group: "elbow", angle: 90 },
  bend45: { label: "45° bend", k: 0.15, group: "elbow", angle: 45 },
  bend30: { label: "30° bend", k: 0.08, group: "elbow", angle: 30 },
  tee_branch: { label: "Tee — branch (90°)", k: 1.0, group: "branch", angle: 90 },
  tee_straight: { label: "Tee — straight through", k: 0.2, group: "branch", angle: 0 },
  tee_rect: { label: "Rectangular tee", k: 1.05, group: "branch", angle: 90 },
  y_branch: { label: "Y branch", k: 0.55, group: "branch", angle: 45 },
  lateral45: { label: "45° lateral", k: 0.45, group: "branch", angle: 45 },
  saddle: { label: "Saddle branch", k: 0.9, group: "branch", angle: 90 },
  shoe: { label: "Shoe branch", k: 0.7, group: "branch", angle: 90 },
  shoe_branch: { label: "Rectangular shoe branch", k: 0.75, group: "branch", angle: 90 },
  swept_branch: { label: "Swept branch", k: 0.4, group: "branch", angle: 45 },
  radius_branch: { label: "Radius branch", k: 0.35, group: "branch", angle: 90 },
  taper_reducer: { label: "Concentric reducer/taper", k: 0.1, group: "reducer" },
  taper_expander: { label: "Expander (gradual)", k: 0.25, group: "reducer" },
  transition_sym: { label: "Symmetrical transition", k: 0.12, group: "transition" },
  transition_flat_top: { label: "Flat-top transition", k: 0.16, group: "transition" },
  transition_flat_bottom: { label: "Flat-bottom transition", k: 0.16, group: "transition" },
  transition_flat_left: { label: "Flat-left transition", k: 0.16, group: "transition" },
  transition_flat_right: { label: "Flat-right transition", k: 0.16, group: "transition" },
  transition_offset: { label: "Offset transition", k: 0.22, group: "transition" },
  sqr_to_round: { label: "Square-to-round transformation", k: 0.2, group: "transition" },
  offset_2x45: { label: "Offset — 2 × 45° bends", k: 0.3, group: "offset" },
  offset_2x30: { label: "Offset — 2 × 30° bends", k: 0.2, group: "offset" },
  offset_custom: { label: "Custom fabricated offset", k: 0.35, group: "offset" },
  offset_rect: { label: "Rectangular offset transition", k: 0.28, group: "offset" },
  boot_square: { label: "Square boot", k: 0.6, group: "boot" },
  boot_rect: { label: "Rectangular boot", k: 0.6, group: "boot" },
  boot_circular: { label: "Circular boot", k: 0.5, group: "boot" },
  plenum: { label: "Plenum box", k: 0.8, group: "boot" },
  end_cap: { label: "End cap", k: 0, group: "cap" },
  coupler: { label: "Coupler / joint", k: 0.02, group: "joint" },
  flex_connector: { label: "Flexible connector", k: 0.15, group: "flex" },
  entry_sharp: { label: "Sharp entry", k: 0.5, group: "entry" },
  exit: { label: "Abrupt exit / discharge", k: 1.0, group: "entry" },
  obstruction: { label: "Obstruction / generic", k: 0.5, group: "other" },
};

const FITTING_ALTERNATIVES = {
  elbow: ["bend90_radius", "bend90_square", "bend90_swept", "bend90_mitre", "bend90_mitre_vaned"],
  elbow45: ["bend45", "bend30"],
  branch_round: ["tee_branch", "y_branch", "lateral45", "saddle", "shoe"],
  branch_rect: ["tee_rect", "shoe_branch", "swept_branch", "radius_branch"],
  reducer: ["taper_reducer", "taper_expander"],
  transition: [
    "transition_sym",
    "transition_flat_top",
    "transition_flat_bottom",
    "transition_flat_left",
    "transition_flat_right",
    "transition_offset",
  ],
  offset: ["offset_2x45", "offset_2x30", "offset_custom", "offset_rect"],
  boot: ["boot_square", "boot_rect", "boot_circular", "plenum"],
};

function fittingDef(type) {
  return FITTINGS[type] || null;
}

function fittingLoss(kOrType, dynamicPressurePa) {
  const k = typeof kOrType === "number" ? kOrType : (FITTINGS[kOrType]?.k ?? 0);
  return k * dynamicPressurePa;
}

// A corner traced in a run is a bend, whether or not a fitting was typed on
// the duct. K by how far the air turns (3D, so a riser's top and bottom
// count): a 45° bend 0.15, a 90° radius bend 0.22 round / 0.30 rectangular
// (CIBSE Guide C), in between pro rata, beyond 90° pro rata on the 90°.
function cornerBendK(deflectionDeg, shape = "round") {
  const a = Math.abs(Number(deflectionDeg) || 0);
  if (a < 8) return 0;
  const k45 = FITTINGS.bend45.k;
  const k90 = shape === "rect" || shape === "square" ? 0.3 : FITTINGS.bend90_radius.k;
  if (a <= 45) return k45 * (a / 45);
  if (a <= 90) return k45 + (k90 - k45) * ((a - 45) / 45);
  return k90 * (a / 90);
}

function hasListedBend(fittings = []) {
  return fittings.some((f) => {
    const g = FITTINGS[f.type]?.group;
    return g === "elbow" || g === "offset";
  });
}

function totalFittingK(fittings = []) {
  return fittings.reduce((sum, f) => {
    const k = typeof f.k === "number" ? f.k : (FITTINGS[f.type]?.k ?? 0);
    const qty = f.qty ?? 1;
    return sum + k * qty;
  }, 0);
}

function alternativesFor(type, shape) {
  const def = FITTINGS[type];
  if (!def) return [];
  if (def.group === "elbow") return FITTING_ALTERNATIVES.elbow;
  if (def.group === "branch") {
    return shape === "rect" || shape === "square"
      ? FITTING_ALTERNATIVES.branch_rect
      : FITTING_ALTERNATIVES.branch_round;
  }
  if (def.group === "reducer") return FITTING_ALTERNATIVES.reducer;
  if (def.group === "transition") return FITTING_ALTERNATIVES.transition;
  if (def.group === "offset") return FITTING_ALTERNATIVES.offset;
  if (def.group === "boot") return FITTING_ALTERNATIVES.boot;
  return [type];
}
return { FITTINGS, FITTING_ALTERNATIVES, fittingDef, fittingLoss, cornerBendK, hasListedBend, totalFittingK, alternativesFor };
})();

// ---- src/rooms.js ----
__m["src/rooms.js"] = (() => {
// Rooms: their floor area, which room a terminal sits in, and the system
// that serves them. A room belongs to a level like everything else.

const { polygonArea, pointInPolygon } = __m["src/geom.js"];
const { pxPerMeterOf } = __m["src/layout.js"];
const { levelIdOf } = __m["src/levels.js"];
const { componentDef } = __m["src/standards/components.js"];

function roomAreaM2(p, r) {
  const px = pxPerMeterOf(p);
  return Math.abs(polygonArea(r.points || [])) / (px * px);
}

function roomAt(p, pt, levelId) {
  if (!pt) return null;
  return (p.rooms || []).find((r) => levelIdOf(p, r) === levelId && (r.points || []).length >= 3 && pointInPolygon(pt, r.points)) || null;
}

// Where a terminal is for room purposes: an air sock by its middle (it is
// long — its inlet may be in the corridor), anything else by its connection.
function terminalPoint(p, c) {
  if (componentDef(c.kind)?.airSock) return { x: c.x, y: c.y };
  return p.nodes.find((n) => n.id === c.nodeId) || { x: c.x, y: c.y };
}

function roomOfComponent(p, c) {
  return roomAt(p, terminalPoint(p, c), levelIdOf(p, c));
}

// The terminals inside a room, on its level.
function roomTerminals(p, r) {
  const lv = levelIdOf(p, r);
  return (p.components || []).filter((c) => componentDef(c.kind)?.role === "terminal"
    && levelIdOf(p, c) === lv && pointInPolygon(terminalPoint(p, c), r.points || []));
}

// Which systems actually feed a room: the units its terminals are joined to,
// with how many terminals each.
function roomSystems(p, r, results) {
  const out = new Map();
  for (const c of roomTerminals(p, r)) {
    const pid = results?.plantOf?.comp?.get(c.id);
    if (pid) out.set(pid, (out.get(pid) || 0) + 1);
  }
  return out;
}

// The system a room is on: the one it is assigned to, else the only one
// its terminals are joined to. Null when unassigned and fed by none or
// several.
function roomPlantId(p, r, results) {
  if (r.plantId && (p.components || []).some((c) => c.id === r.plantId)) return r.plantId;
  const fed = roomSystems(p, r, results);
  return fed.size === 1 ? [...fed.keys()][0] : null;
}

// A room assigned to one system with terminals joined to another.
function roomMismatch(p, r, results) {
  if (!r.plantId) return [];
  return [...roomSystems(p, r, results).keys()].filter((id) => id !== r.plantId);
}

// The airflow a terminal gets from the solve — an air sock sharing its
// unit's duty included — or its typed figure without one.
function terminalFlowLs(c, results) {
  for (const sys of results?.systems || []) {
    for (const t of sys.terminals || []) {
      if (t.components?.length === 1 && t.components[0].id === c.id) return t.flowM3s * 1000;
    }
  }
  return Number(c.props?.designFlow_ls) || 0;
}

// Supply and extract airflow of the terminals in a room, and per m².
function roomAirflow(p, r, results = null) {
  let supplyLs = 0, extractLs = 0;
  for (const c of roomTerminals(p, r)) {
    const q = terminalFlowLs(c, results);
    if (c.system === "extract") extractLs += q;
    else if (c.system === "supply") supplyLs += q;
  }
  const areaM2 = roomAreaM2(p, r);
  return { supplyLs, extractLs, areaM2, supplyLsM2: areaM2 > 0 ? supplyLs / areaM2 : 0, extractLsM2: areaM2 > 0 ? extractLs / areaM2 : 0 };
}
return { roomAreaM2, roomAt, terminalPoint, roomOfComponent, roomTerminals, roomSystems, roomPlantId, roomMismatch, terminalFlowLs, roomAirflow };
})();

// ---- src/standards/airsock.js ----
__m["src/standards/airsock.js"] = (() => {
// Air socks — fabric (textile) supply ducts that discharge along their
// length. At concept and design stage all that is usually known is the total
// air the sock has to deliver and that the space is "ventilated throughout",
// so the sock is sized and costed here on nominal figures:
//
//   - diameter from a target inlet velocity (default 6 m/s, cap 8 m/s),
//   - an inlet static pressure the sock needs to stay taut and throw
//     (default 100 Pa nominal, manufacturers usually ask for at least ~50 Pa),
//   - discharge spread evenly over the vented length (l/s per metre).
//
// Once the manufacturer has made a selection their figures replace these:
// set the basis to "manufacturer" and type their inlet static, throw, NR and
// selection reference. The nominal figures stay visible for comparison.
//
// These are concept defaults, not any one manufacturer's data — always
// confirm with the sock supplier before construction.

const { componentDef } = __m["src/standards/components.js"];
const { roomOfComponent, roomAreaM2 } = __m["src/rooms.js"];
const { levelIdOf, levelName, multiLevel } = __m["src/levels.js"];

const SOCK_DIAMETERS_MM = [160, 200, 250, 315, 355, 400, 450, 500, 560, 630, 710, 800, 900, 1000, 1120, 1250, 1400, 1600];

const SOCK_DISCHARGE = {
  perforated: "Perforated — directional jets",
  micro: "Micro-perforated — low velocity, mixing",
  permeable: "Permeable fabric — diffuse, draught-free",
  nozzle: "Nozzles — long throw",
  orifice: "Orifices / slots",
};

// How the sock hangs: one or two runs of cable or track along its length.
const SOCK_SUSPENSION = {
  cable1: { label: "Single cable", rows: 1, kind: "Suspension cable" },
  cable2: { label: "Twin cable", rows: 2, kind: "Suspension cable" },
  track1: { label: "Single track / rail", rows: 1, kind: "Suspension track" },
  track2: { label: "Twin track / rail", rows: 2, kind: "Suspension track" },
  none: { label: "None / by others", rows: 0, kind: "" },
};

const SOCK_BASIS = {
  nominal: "Nominal (concept / design)",
  manufacturer: "Manufacturer selection",
};

const SOCK_DEFAULTS = {
  inletVelocity: 6, // m/s, target for the auto diameter
  maxInletVelocity: 8, // m/s, warn above
  nominalStaticPa: 100, // Pa at the sock inlet
  minStaticPa: 50, // Pa, below this a sock may not stay inflated
  dropSpacingM: 1.5, // m between drop rods / hangers on each suspension run
};

function isAirSock(c) {
  return !!componentDef(c?.kind)?.airSock;
}

function settingOr(settings, key, fallback) {
  const v = Number(settings?.[key]);
  return v > 0 ? v : fallback;
}

function sockBasis(settings = {}) {
  return {
    inletVelocity: settingOr(settings, "sockInletVelocity", SOCK_DEFAULTS.inletVelocity),
    maxInletVelocity: settingOr(settings, "sockMaxInletVelocity", SOCK_DEFAULTS.maxInletVelocity),
    nominalStaticPa: settingOr(settings, "sockNominalStaticPa", SOCK_DEFAULTS.nominalStaticPa),
    minStaticPa: settingOr(settings, "sockMinStaticPa", SOCK_DEFAULTS.minStaticPa),
    dropSpacingM: settingOr(settings, "sockDropSpacingM", SOCK_DEFAULTS.dropSpacingM),
  };
}

function sockLengthM(c) {
  return Math.max(0, Number(c?.widthM) || 0);
}

// "Ventilated throughout": the whole length discharges. Otherwise only the
// vented length typed on the sock does (the rest is a plain fabric carrier).
function sockVentedLengthM(c) {
  const L = sockLengthM(c);
  if (c?.props?.ventilatedThroughout !== false) return L;
  const v = Number(c?.props?.ventedLengthM) || 0;
  return Math.max(0, Math.min(L, v));
}

// Smallest standard sock diameter that keeps the inlet at or under the
// target velocity; the largest if none does.
function sizeSockDiameterMm(flowLs, velocity = SOCK_DEFAULTS.inletVelocity) {
  const q = Math.max(0, Number(flowLs) || 0) / 1000;
  if (q <= 0) return SOCK_DIAMETERS_MM[0];
  for (const d of SOCK_DIAMETERS_MM) {
    const a = Math.PI * (d / 1000) ** 2 / 4;
    if (q / a <= velocity + 1e-9) return d;
  }
  return SOCK_DIAMETERS_MM[SOCK_DIAMETERS_MM.length - 1];
}

function sockDiameterMm(c, flowLs, settings = {}) {
  const typed = Number(c?.props?.diameterMm) || 0;
  if (typed > 0) return typed;
  return sizeSockDiameterMm(flowLs, sockBasis(settings).inletVelocity);
}

// The inlet static the sock adds to the index run: the manufacturer's figure
// once there is one, the nominal figure until then.
function sockStaticPa(c, settings = {}) {
  const pr = c?.props || {};
  if (pr.basis === "manufacturer" && Number(pr.mfrStaticPa) > 0) return Number(pr.mfrStaticPa);
  if (Number(pr.nominalStaticPa) > 0) return Number(pr.nominalStaticPa);
  return sockBasis(settings).nominalStaticPa;
}

function sockConfirmed(c) {
  return c?.props?.basis === "manufacturer" && Number(c?.props?.mfrStaticPa) > 0;
}

// Everything a schedule or the inspector shows for one sock, at the airflow
// it actually carries (its own figure, or its share of the unit's duty).
function sockFigures(c, flowLs, settings = {}) {
  const basis = sockBasis(settings);
  const q = Math.max(0, Number(flowLs) || 0);
  const lengthM = sockLengthM(c);
  const ventedLengthM = sockVentedLengthM(c);
  const autoDia = !(Number(c?.props?.diameterMm) > 0);
  const diameterMm = sockDiameterMm(c, q, settings);
  const areaM2 = Math.PI * (diameterMm / 1000) ** 2 / 4;
  const inletVelocity = areaM2 > 0 ? q / 1000 / areaM2 : 0;
  const flowPerM_ls = ventedLengthM > 0 ? q / ventedLengthM : 0;
  const staticPa = sockStaticPa(c, settings);
  const confirmed = sockConfirmed(c);
  const warnings = [];
  if (q > 0 && inletVelocity > basis.maxInletVelocity + 1e-6) {
    warnings.push(`Inlet velocity ${inletVelocity.toFixed(1)} m/s is above ${basis.maxInletVelocity} m/s — go up a diameter or split the sock.`);
  }
  if (lengthM > 0 && ventedLengthM <= 0) warnings.push("No vented length — the sock would not discharge any air.");
  if (staticPa < basis.minStaticPa) warnings.push(`Inlet static ${staticPa} Pa is below the ${basis.minStaticPa} Pa a sock usually needs to stay inflated.`);
  return {
    flowLs: q,
    lengthM,
    ventedLengthM,
    diameterMm,
    autoDia,
    areaM2,
    inletVelocity,
    flowPerM_ls,
    m3hPerM: flowPerM_ls * 3.6,
    staticPa,
    confirmed,
    basisLabel: confirmed ? "Manufacturer" : "Nominal",
    warnings,
  };
}

// The airflow a sock actually carries: its share from the solve if it is
// joined to a unit, otherwise the figure typed on it.
function sockFlowLs(c, results) {
  const systems = results?.systems || [];
  for (const sys of systems) {
    const t = (sys.terminals || []).find((x) => x.nodeId === c.nodeId && x.components?.some((k) => k.id === c.id));
    if (t) {
      // a node with more than one terminal on it: this sock's own share
      if (t.components.length === 1) return t.flowM3s * 1000;
    }
  }
  return Number(c?.props?.designFlow_ls) || 0;
}

// One row per sock, for the inspector, the report, the take-off and Check.
// With each, the room it sits in and the supply rate (l/s per m²) that the
// socks in that room give it.
function sockSchedule(project, results) {
  const settings = project?.settings || {};
  const plants = new Map((project?.components || []).map((c) => [c.id, c]));
  const socks = (project?.components || []).filter(isAirSock);
  const flows = new Map(socks.map((c) => [c.id, sockFlowLs(c, results)]));
  const rooms = new Map(socks.map((c) => [c.id, roomOfComponent(project, c)]));
  const roomFlow = new Map();
  for (const c of socks) {
    const r = rooms.get(c.id);
    if (r) roomFlow.set(r, (roomFlow.get(r) || 0) + flows.get(c.id));
  }
  return socks.map((c, i) => {
    const flowLs = flows.get(c.id);
    const fig = sockFigures(c, flowLs, settings);
    const plantId = results?.plantOf?.comp?.get(c.id) || null;
    const plant = plantId ? plants.get(plantId) : null;
    const room = rooms.get(c.id);
    const areaM2 = room ? roomAreaM2(project, room) : 0;
    return {
      id: c.id,
      plantId,
      level: multiLevel(project) ? levelName(project, levelIdOf(project, c)) : "",
      room: room?.name || "",
      roomAreaM2: areaM2,
      roomRateLsM2: areaM2 > 0 ? (roomFlow.get(room) || 0) / areaM2 : 0,
      suspension: c.props?.suspension || "cable1",
      ref: c.label || `Air sock ${i + 1}`,
      system: plant ? [plant.tag, plant.label].filter(Boolean).join(" ") : "",
      shared: !(Number(c.props?.designFlow_ls) > 0),
      discharge: SOCK_DISCHARGE[c.props?.discharge] || c.props?.discharge || "",
      manufacturer: c.props?.manufacturer || "",
      product: c.props?.product || "",
      selectionRef: c.props?.selectionRef || "",
      throwM: Number(c.props?.mfrThrow_m) || 0,
      nr: Number(c.props?.mfrNR) || 0,
      ...fig,
    };
  });
}

// Procurement lines for the socks: the sock bodies grouped by size and
// fabric, the suspension cable or track, and the drop rods it hangs from.
// Drops are an estimate at the spacing in Duct & basis.
function sockTakeoff(project, results, filters = {}) {
  const b = sockBasis(project?.settings);
  const rows = sockSchedule(project, results).filter((r) =>
    (!filters.ahu || r.plantId === filters.ahu) && (!filters.floor || r.level === filters.floor));
  const bodies = new Map();
  const suspension = new Map();
  let drops = 0;
  let inlets = 0;
  for (const r of rows) {
    const fabric = [r.manufacturer, r.product].filter(Boolean).join(" ") || "Fabric — to manufacturer";
    const kb = `${r.diameterMm}|${fabric}|${r.discharge}`;
    if (!bodies.has(kb)) bodies.set(kb, { size: `dia ${r.diameterMm}`, diameterMm: r.diameterMm, fabric, discharge: r.discharge, qty: 0, lengthM: 0, refs: [] });
    const g = bodies.get(kb);
    g.qty += 1;
    g.lengthM += r.lengthM;
    g.refs.push(r.ref);
    inlets += 1;
    const sus = SOCK_SUSPENSION[r.suspension] || SOCK_SUSPENSION.cable1;
    if (sus.rows > 0 && r.lengthM > 0) {
      if (!suspension.has(sus.kind)) suspension.set(sus.kind, { label: sus.kind, lengthM: 0 });
      suspension.get(sus.kind).lengthM += sus.rows * r.lengthM;
      drops += sus.rows * (Math.ceil(r.lengthM / b.dropSpacingM) + 1);
    }
  }
  const r2 = (v) => Math.round(v * 100) / 100;
  return {
    rows,
    bodies: [...bodies.values()].map((g) => ({ ...g, lengthM: r2(g.lengthM) })),
    suspension: [...suspension.values()].map((g) => ({ ...g, lengthM: r2(g.lengthM) })),
    drops,
    inlets,
    dropSpacingM: b.dropSpacingM,
  };
}
return { SOCK_DIAMETERS_MM, SOCK_DISCHARGE, SOCK_SUSPENSION, SOCK_BASIS, SOCK_DEFAULTS, isAirSock, sockBasis, sockLengthM, sockVentedLengthM, sizeSockDiameterMm, sockDiameterMm, sockStaticPa, sockConfirmed, sockFigures, sockFlowLs, sockSchedule, sockTakeoff };
})();

// ---- src/calc/network.js ----
__m["src/calc/network.js"] = (() => {
// Network solver. Builds a graph from nodes + segments for one system
// (supply or extract), accumulates design flows from the terminals back to
// the plant, sizes every segment, and finds the index run (the path of
// greatest total pressure loss), which sets the required system static.

const { isVerticalRiser } = __m["src/geom.js"];
const { engineeringLengthM, graphicalLengthM, hasLengthOverride } = __m["src/fab/lengths.js"];
const { flowToM3s, plantDutyLs, plantStaticPa, round } = __m["src/units.js"];
const { airDensity, airViscosity } = __m["src/units.js"];
const { sizeDuct, frictionForSection, dynamicPressure } = __m["src/standards/sizing.js"];
const { totalFittingK, cornerBendK, hasListedBend } = __m["src/standards/fittings.js"];
const { componentDef, inlineLossPa, isDualPort, terminalK } = __m["src/standards/components.js"];
const { RECOMMENDED_VELOCITY, pressureClassFor, PRESSURE_CLASSES } = __m["src/standards/dw144.js"];
const { SYSTEM_KEYS, systemLabel, fanSide, isOutsideSystem, systemTitle } = __m["src/systems.js"];
const { isAirSock, sockStaticPa, sockVentedLengthM } = __m["src/standards/airsock.js"];
const { roomOfComponent, roomAreaM2 } = __m["src/rooms.js"];
const { resolveLevels } = __m["src/levels.js"];
const { PORT_NODE_KEY } = __m["src/layout.js"];

const FLOW_MATCH_ABS_LS = 2;
const FLOW_MATCH_REL = 0.02;

function velocityLimits(role, settings) {
  const caps = settings.velocityCaps || {};
  const mins = settings.velocityMins || {};
  const rec = RECOMMENDED_VELOCITY[role] || RECOMMENDED_VELOCITY.main;
  return {
    min: mins[role] ?? rec.min ?? 0,
    max: caps[role] ?? rec.max ?? 7,
  };
}

function plantServes(c, systemType) {
  if (c.system === systemType) return true;
  if (c.system !== "both") return false;
  // fresh air and exhaust only exist on a unit that serves both sides
  return !isOutsideSystem(systemType) || isDualPort(c.kind);
}

function plantsFor(project, systemType) {
  return (project.components || []).filter((c) => {
    const def = componentDef(c.kind);
    return def?.role === "plant" && plantServes(c, systemType);
  });
}

function plantRoot(plant, systemType) {
  if (!plant) return null;
  if (plant.system !== "both") return plant.nodeId;
  const key = PORT_NODE_KEY[systemType] || "nodeId";
  return plant[key] || (isOutsideSystem(systemType) ? null : plant.nodeId);
}

function flowMatchTolLs(a, b) {
  return Math.max(FLOW_MATCH_ABS_LS, FLOW_MATCH_REL * Math.max(Math.abs(a), Math.abs(b), 1));
}

function flowsMatch(a, b) {
  return Math.abs(a - b) <= flowMatchTolLs(a, b);
}

function inferRole(s, a, b, px, parentNode, terminalNodes, adj, segFlow) {
  if (s.roleOverride) return s.roleOverride;
  if (a && b && isVerticalRiser(a, b, px)) return "riser";

  const childNode = parentNode.get(s.b) === s.a ? s.b : parentNode.get(s.a) === s.b ? s.a : null;
  if (childNode != null && terminalNodes.has(childNode)) return "runout";

  if (childNode != null) {
    const parent = parentNode.get(childNode);
    const outgoing = (adj.get(parent) || []).filter(({ other }) => parentNode.get(other) === parent);
    if (outgoing.length >= 2) {
      const thisF = segFlow.get(s.id) || 0;
      const maxF = Math.max(...outgoing.map(({ seg }) => segFlow.get(seg.id) || 0));
      if (thisF < maxF - 1e-9) return "branch";
    }
  }
  return "main";
}

function emptySystem(systemType, extra = {}) {
  return {
    id: extra.id || systemType,
    name: extra.name || systemLabel(systemType),
    systemType,
    tempC: extra.tempC ?? (systemType === "extract" ? 22 : 18),
    density: extra.density ?? airDensity(extra.tempC),
    plant: extra.plant || null,
    rootNode: extra.rootNode ?? null,
    totalFlowM3s: 0,
    indexStaticPa: 0,
    indexTerminal: null,
    indexPath: [],
    availableStaticPa: 0,
    marginPa: extra.plant ? 0 : null,
    pressureClass: "A",
    pressureClassInfo: PRESSURE_CLASSES.A,
    minVelocity: 0,
    maxVelocity: 0,
    segments: [],
    terminals: [],
    warnings: extra.warnings || [],
    balance: extra.balance || null,
  };
}

function systemTempC(settings, systemType) {
  if (systemType === "extract") return settings.extractTempC ?? 22;
  if (systemType === "outdoor") return settings.outdoorTempC ?? 5;
  if (systemType === "exhaust") return settings.exhaustTempC ?? 12;
  return settings.supplyTempC ?? 18;
}

// opts.autoFlowLs — for fresh air and exhaust: the unit's airflow on that
// side, shared between the outside terminals that have no flow typed.
function computeSystem(project, systemType, plantFilter = undefined, opts = {}) {
  const settings = project.settings || {};
  const pxPerMeter = (project.scale && project.scale.pxPerMeter) || settings.conceptPxPerMeter || 50;
  const tempC = systemTempC(settings, systemType);
  const density = airDensity(tempC);
  const viscosity = airViscosity(tempC);
  const commonOpts = {
    method: settings.sizingMethod || "friction",
    targetGradient: settings.targetGradient ?? 1.0,
    roughnessMm: settings.roughnessMm ?? 0.15,
    rectHeight: settings.rectHeight ?? 250,
    maxAspect: settings.maxAspect ?? 4,
    density,
    viscosity,
    tempC,
  };

  const nodesById = new Map(project.nodes.map((n) => [n.id, n]));
  const segs = project.segments.filter((s) => s.system === systemType);
  const comps = (project.components || []).filter((c) => {
    if (!c.nodeId) return false;
    return plantServes(c, systemType);
  });

  const demand = new Map(); // node id -> m3/s
  const inlineNodes = new Map(); // node id -> [components]
  const terminalNodes = new Map(); // node id -> [components]
  const plants = [];
  for (const c of comps) {
    const def = componentDef(c.kind);
    if (!def) continue;
    if (def.role === "terminal") {
      const q = flowToM3s(Number(c.props?.designFlow_ls) || 0, "l/s");
      demand.set(c.nodeId, (demand.get(c.nodeId) || 0) + q);
      if (!terminalNodes.has(c.nodeId)) terminalNodes.set(c.nodeId, []);
      terminalNodes.get(c.nodeId).push(c);
    } else if (def.role === "inline") {
      if (!inlineNodes.has(c.nodeId)) inlineNodes.set(c.nodeId, []);
      inlineNodes.get(c.nodeId).push(c);
    } else if (def.role === "plant") {
      plants.push(c);
    }
  }

  let plant = null;
  if (plantFilter) {
    plant = plants.find((c) => c.id === plantFilter.id) || plantFilter;
  } else if (plants.length) {
    plant = plants[0];
  }
  const rootNode = plantRoot(plant, systemType);

  const adj = new Map();
  for (const s of segs) {
    if (!adj.has(s.a)) adj.set(s.a, []);
    if (!adj.has(s.b)) adj.set(s.b, []);
    adj.get(s.a).push({ seg: s, other: s.b });
    adj.get(s.b).push({ seg: s, other: s.a });
  }

  const warnings = [];
  const segFlow = new Map(); // seg id -> m3/s
  const parentSeg = new Map(); // node -> seg used to reach it
  const parentNode = new Map();
  const order = [];
  const reachableSegs = new Set();

  if (rootNode != null && adj.has(rootNode)) {
    const visited = new Set([rootNode]);
    const queue = [rootNode];
    while (queue.length) {
      const n = queue.shift();
      order.push(n);
      for (const { seg, other } of adj.get(n) || []) {
        if (!visited.has(other)) {
          visited.add(other);
          parentSeg.set(other, seg);
          parentNode.set(other, n);
          reachableSegs.add(seg.id);
          queue.push(other);
        }
      }
    }
    // Outside terminals left at 0 share the unit's own airflow: the fresh
    // air in is what the supply fan delivers, the exhaust is what the
    // extract fan takes out.
    if (isOutsideSystem(systemType) && opts.autoFlowLs > 0) {
      let typed = 0;
      const auto = [];
      for (const [nodeId, list] of terminalNodes) {
        if (!visited.has(nodeId)) continue;
        const t = list.reduce((a, c) => a + (Number(c.props?.designFlow_ls) || 0), 0);
        if (t > 0) typed += t;
        else auto.push(nodeId);
      }
      const share = auto.length ? Math.max(0, opts.autoFlowLs - typed) / auto.length : 0;
      for (const nodeId of auto) demand.set(nodeId, flowToM3s(share, "l/s"));
      if (!auto.length && typed > 0 && !flowsMatch(typed, opts.autoFlowLs)) {
        warnings.push(`${systemLabel(systemType)} terminals are set to ${round(typed, 0)} l/s but the unit moves ${round(opts.autoFlowLs, 0)} l/s on that side.`);
      }
    }
    // Air socks left at 0 — "ventilated throughout", only the total known —
    // share whatever of the unit's supply duty the other terminals do not
    // take, in proportion to their vented length.
    if (systemType === "supply") {
      let typed = 0;
      const socks = [];
      for (const [nodeId, list] of terminalNodes) {
        if (!visited.has(nodeId)) continue;
        for (const c of list) {
          const q = Number(c.props?.designFlow_ls) || 0;
          if (q > 0) typed += q;
          else if (isAirSock(c)) socks.push({ nodeId, c, w: sockVentedLengthM(c) });
        }
      }
      if (socks.length && settings.sockShareBy === "area") {
        // by floor area: each room's area, split between the blank socks in
        // it by vented length — a sock with no room outline round it falls
        // the whole system back to sharing by length
        const groups = new Map();
        const loose = socks.filter((x) => {
          const r = roomOfComponent(project, x.c);
          if (!r) return true;
          if (!groups.has(r)) groups.set(r, []);
          groups.get(r).push(x);
          return false;
        });
        if (loose.length) {
          warnings.push(`${loose.length} air sock${loose.length > 1 ? "s are" : " is"} not inside a room outline, so the duty is shared by length, not floor area.`);
        } else {
          for (const [r, list] of groups) {
            const A = roomAreaM2(project, r);
            const L = list.reduce((a, x) => a + x.w, 0);
            for (const x of list) x.w = L > 0 ? (A * x.w) / L : A / list.length;
          }
        }
      }
      if (socks.length) {
        const left = Math.max(0, (opts.sockDutyLs || 0) - typed);
        const wSum = socks.reduce((a, x) => a + x.w, 0);
        for (const x of socks) {
          const share = left <= 0 ? 0 : wSum > 0 ? (left * x.w) / wSum : left / socks.length;
          demand.set(x.nodeId, (demand.get(x.nodeId) || 0) + flowToM3s(share, "l/s"));
        }
        if (left <= 0) {
          warnings.push(opts.sockDutyLs > 0
            ? `Air socks set to share the unit's supply duty, but the other terminals already take all ${round(opts.sockDutyLs, 0)} l/s.`
            : "An air sock has no airflow — type its total, or set the unit's supply duty and leave the sock at 0 to share it by length.");
        }
      }
    }
    const subtree = new Map();
    for (let i = order.length - 1; i >= 0; i--) {
      const n = order[i];
      let sum = demand.get(n) || 0;
      for (const { other } of adj.get(n) || []) {
        if (parentNode.get(other) === n) sum += subtree.get(other) || 0;
      }
      subtree.set(n, sum);
      const ps = parentSeg.get(n);
      if (ps) segFlow.set(ps.id, subtree.get(n));
    }
    if (!plantFilter && order.length < new Set([...adj.keys()]).size) {
      warnings.push("Some ducts are not connected to the plant and were ignored in flow accumulation.");
    }
  } else if (segs.length) {
    warnings.push(isOutsideSystem(systemType)
      ? `${systemLabel(systemType)} ducts are not joined to an AHU or HRV serving supply and extract — start them on the unit's ${systemType === "outdoor" ? "fresh-air (ODA)" : "exhaust (EHA)"} connection.`
      : `No plant (fan/AHU) placed on the ${systemType} system — flows use per-segment overrides only.`);
  }

  const segsToSize = plantFilter ? segs.filter((s) => reachableSegs.has(s.id) || s.flowOverride != null) : segs;

  // The corner at the upstream end of a duct — two ducts meeting at a point
  // with nothing else there — is a bend. Its loss goes on the downstream duct
  // at that duct's velocity, unless a bend is already listed on it.
  const compNodes = new Set();
  for (const c of project.components || []) {
    for (const id of [c.nodeId, c.returnNodeId, c.outdoorNodeId, c.exhaustNodeId]) if (id) compNodes.add(id);
  }
  const at3d = (n) => ({ x: n.x / pxPerMeter, y: n.y / pxPerMeter, z: Number(n.z) || 0 });
  function cornerAt(s) {
    if (hasListedBend(s.fittings || [])) return null;
    const child = parentSeg.get(s.b)?.id === s.id ? s.b : parentSeg.get(s.a)?.id === s.id ? s.a : null;
    if (!child) return null;
    const up = child === s.b ? s.a : s.b;
    if (compNodes.has(up)) return null;
    const touching = adj.get(up) || [];
    if (touching.length !== 2) return null;
    const prev = parentSeg.get(up);
    if (!prev) return null;
    const pFar = nodesById.get(prev.a === up ? prev.b : prev.a);
    const c = nodesById.get(up), d = nodesById.get(child);
    if (!pFar || !c || !d) return null;
    const A = at3d(pFar), B = at3d(c), C = at3d(d);
    const u = { x: B.x - A.x, y: B.y - A.y, z: B.z - A.z };
    const v = { x: C.x - B.x, y: C.y - B.y, z: C.z - B.z };
    const lu = Math.hypot(u.x, u.y, u.z), lv = Math.hypot(v.x, v.y, v.z);
    if (lu < 1e-6 || lv < 1e-6) return null;
    const cos = Math.max(-1, Math.min(1, (u.x * v.x + u.y * v.y + u.z * v.z) / (lu * lv)));
    const angleDeg = (Math.acos(cos) * 180) / Math.PI;
    const k = cornerBendK(angleDeg, s.shapeOverride || settings.ductType || "round");
    return k > 0 ? { angleDeg, k } : null;
  }

  const segResults = [];
  let minV = Infinity;
  let maxV = 0;
  for (const s of segsToSize) {
    let flow = segFlow.get(s.id) ?? 0;
    if (s.flowOverride != null && s.flowOverride !== "") {
      flow = flowToM3s(Number(s.flowOverride), "l/s");
    }
    const a = nodesById.get(s.a);
    const b = nodesById.get(s.b);
    const graphicalM = a && b ? graphicalLengthM(a, b, pxPerMeter) : 0;
    const lengthM = a && b ? engineeringLengthM(s, a, b, pxPerMeter) : 0;

    const role = inferRole(s, a, b, pxPerMeter, parentNode, terminalNodes, adj, segFlow);
    const limits = velocityLimits(role, settings);
    const maxVelocity = limits.max;
    const minVelocity = limits.min;

    const shape = s.shapeOverride || settings.ductType || "round";
    let section;
    let fr;
    if (s.sizeOverride && (s.sizeOverride.diameterMm || s.sizeOverride.widthMm)) {
      section = { shape, ...s.sizeOverride };
      fr = frictionForSection(flow, section, commonOpts);
      section.areaM2 = fr.area;
      section.velocity = fr.velocity;
      section.gradient = fr.gradient;
      section.warnings = [];
    } else {
      section = sizeDuct(flow, { ...commonOpts, shape, maxVelocity });
    }

    const velocity = section.velocity || 0;
    const dp = dynamicPressure(velocity, density);
    const frictionPa = (section.gradient || 0) * lengthM;
    const autoBend = cornerAt(s);
    const kTotal = totalFittingK(s.fittings || []) + (autoBend ? autoBend.k : 0);
    const fittingPa = kTotal * dp;
    const inlineList = inlineNodes.get(s.b) || [];
    let inlinePa = 0;
    if (parentSeg.get(s.b)?.id === s.id) {
      for (const c of inlineList) inlinePa += inlineLossPa(c.props, dp);
    }
    const segDp = frictionPa + fittingPa + inlinePa;

    if (flow > 0) {
      minV = Math.min(minV, velocity);
      maxV = Math.max(maxV, velocity);
    }

    const withinMax = velocity <= maxVelocity + 1e-6;
    const withinMin = flow <= 0 || velocity + 1e-6 >= minVelocity;
    const rec = RECOMMENDED_VELOCITY[role] || RECOMMENDED_VELOCITY.main;
    const segWarnings = [...(section.warnings || [])];
    if (flow > 0 && !withinMax) {
      segWarnings.push(`Velocity ${round(velocity, 1)} m/s exceeds the ${round(maxVelocity, 1)} m/s ${role} cap (${rec.source}).`);
    }
    if (flow > 0 && !withinMin) {
      segWarnings.push(`Velocity ${round(velocity, 1)} m/s is below the ${round(minVelocity, 1)} m/s ${role} minimum (${rec.source}).`);
    }

    segResults.push({
      id: s.id,
      system: systemType,
      connectedToPlant: reachableSegs.has(s.id),
      role,
      flowM3s: flow,
      lengthM,
      graphicalLengthM: graphicalM,
      lengthOverride: hasLengthOverride(s),
      section,
      velocity,
      gradient: section.gradient || 0,
      frictionPa,
      fittingPa,
      inlinePa,
      dpPa: segDp,
      kTotal,
      autoBend,
      fittings: (s.fittings || []).map((f) => ({ ...f })),
      withinVelocity: withinMax && withinMin,
      withinMax,
      withinMin,
      maxVelocity,
      minVelocity,
      warnings: segWarnings,
    });
  }

  const segResById = new Map(segResults.map((r) => [r.id, r]));

  let indexStaticPa = 0;
  let indexTerminal = null;
  let indexPath = [];
  const terminals = [];
  const reached = new Set(order);
  if (rootNode != null) {
    for (const [nodeId, list] of terminalNodes) {
      if (plantFilter && !reached.has(nodeId) && nodeId !== rootNode) continue;
      let cur = nodeId;
      let cum = 0;
      const path = [];
      let guard = 0;
      while (cur !== rootNode && parentSeg.has(cur) && guard++ < 10000) {
        const ps = parentSeg.get(cur);
        const r = segResById.get(ps.id);
        if (r) {
          cum += r.dpPa;
          path.push(ps.id);
        }
        cur = parentNode.get(cur);
      }
      // the duct that feeds the terminal: its velocity sets an open end's loss
      // and is what the commissioning sheet reads at the terminal
      const runout = parentSeg.has(nodeId) ? segResById.get(parentSeg.get(nodeId).id) : null;
      const pvRunout = runout ? dynamicPressure(runout.velocity || 0, density) : 0;
      const fixedPa = (c) => (isAirSock(c) ? sockStaticPa(c, settings) : Number(c.props?.terminalLossPa) || 0);
      const termLoss = list.reduce((s, c) => s + fixedPa(c) + terminalK(c) * pvRunout, 0);
      cum += termLoss;
      const node = nodesById.get(nodeId);
      terminals.push({
        nodeId,
        runoutSegId: runout ? runout.id : null,
        runoutVelocity: runout ? runout.velocity : 0,
        runoutSection: runout ? runout.section : null,
        components: list,
        name: list.map((c) => c.label || componentDef(c.kind)?.label).join(", "),
        totalPa: cum,
        terminalLossPa: termLoss,
        flowM3s: demand.get(nodeId) || 0,
        connected: cur === rootNode,
        point: node ? { x: node.x, y: node.y } : null,
      });
      if (cur === rootNode && cum > indexStaticPa) {
        indexStaticPa = cum;
        indexTerminal = nodeId;
        indexPath = path;
      }
    }
  }

  const totalFlowM3s = terminals.reduce((a, t) => a + t.flowM3s, 0);
  const availableStaticPa = plant ? plantStaticPa(plant.props, fanSide(systemType)) : 0;
  const dutyLs = plant && !isOutsideSystem(systemType) ? plantDutyLs(plant.props, systemType) : 0;
  const terminalLs = totalFlowM3s * 1000;
  const balance = {
    plantDutyLs: dutyLs,
    terminalLs,
    matched: dutyLs <= 0 || flowsMatch(dutyLs, terminalLs),
    deltaLs: dutyLs > 0 ? terminalLs - dutyLs : 0,
  };
  if (plant && dutyLs > 0 && !balance.matched) {
    const def = componentDef(plant.kind);
    const label = plant.label || def?.label || "Plant";
    warnings.push(
      `${label} duty (${round(dutyLs, 0)} l/s) does not match connected ${systemType} terminals (${round(terminalLs, 0)} l/s).`
    );
  }

  const plantClass = pressureClassFor(indexStaticPa);
  for (const r of segResults) {
    const classMax = PRESSURE_CLASSES[plantClass]?.maxVelocity;
    if (r.flowM3s > 0 && classMax && r.velocity > classMax + 1e-6) {
      r.warnings.push(`Velocity ${round(r.velocity, 1)} m/s exceeds DW144 Class ${plantClass} limit of ${classMax} m/s.`);
      r.withinVelocity = false;
    }
  }

  const plantLabel = plant ? (systemTitle(plant) || componentDef(plant.kind)?.label || "Plant") : null;

  return {
    id: plant ? `${systemType}-${plant.id}` : systemType,
    name: systemLabel(systemType),
    systemType,
    tempC,
    density,
    plant,
    plantLabel,
    rootNode,
    totalFlowM3s,
    indexStaticPa,
    indexTerminal,
    indexPath,
    availableStaticPa,
    marginPa: plant ? availableStaticPa - indexStaticPa : null,
    pressureClass: plantClass,
    pressureClassInfo: PRESSURE_CLASSES[plantClass],
    minVelocity: isFinite(minV) ? minV : 0,
    maxVelocity: maxV,
    segments: segResults,
    terminals,
    warnings,
    balance,
  };
}

function nameSystems(systems) {
  const counts = new Map();
  for (const sys of systems) counts.set(sys.systemType, (counts.get(sys.systemType) || 0) + 1);
  const seen = new Map();
  for (const sys of systems) {
    const n = counts.get(sys.systemType) || 1;
    const i = (seen.get(sys.systemType) || 0) + 1;
    seen.set(sys.systemType, i);
    const side = systemLabel(sys.systemType);
    // "AHU-01 East offices — Supply": the system first, then the airstream
    if (sys.plantLabel) sys.name = `${sys.plantLabel} — ${side}`;
    else sys.name = n === 1 ? side : `${side} ${i}`;
    sys.tag = sys.plant?.tag || "";
    sys.color = sys.plant?.color || null;
  }
}

function dualAhuWarnings(project, systems) {
  const warnings = [];
  for (const c of project.components || []) {
    if (!isDualPort(c.kind) || c.system !== "both") continue;
    const supply = systems.find((s) => s.systemType === "supply" && s.plant?.id === c.id);
    const extract = systems.find((s) => s.systemType === "extract" && s.plant?.id === c.id);
    if (!supply || !extract) continue;
    const sLs = supply.totalFlowM3s * 1000;
    const eLs = extract.totalFlowM3s * 1000;
    if ((sLs > 0 || eLs > 0) && !flowsMatch(sLs, eLs)) {
      const label = c.label || componentDef(c.kind)?.label || "AHU";
      warnings.push(
        `${label}: supply outlets (${round(sLs, 0)} l/s) do not match extract inlets (${round(eLs, 0)} l/s).`
      );
      supply.warnings.push(warnings[warnings.length - 1]);
      extract.warnings.push(warnings[warnings.length - 1]);
    }
  }
  return warnings;
}

function computeAll(rawProject) {
  // heights absolute across floors; a single-level job passes straight through
  const project = resolveLevels(rawProject);
  const systems = [];
  // supply and extract first: fresh air and exhaust take their flow from them
  for (const systemType of SYSTEM_KEYS) {
    const plants = plantsFor(project, systemType);
    const outside = isOutsideSystem(systemType);
    if (!plants.length) {
      const sys = computeSystem(project, systemType);
      if (sys.segments.length || sys.terminals.length) systems.push(sys);
      continue;
    }
    for (const plant of plants) {
      let autoFlowLs = 0;
      if (outside) {
        const side = fanSide(systemType);
        const inside = systems.find((x) => x.systemType === side && x.plant?.id === plant.id);
        autoFlowLs = plantDutyLs(plant.props, side) || (inside ? inside.totalFlowM3s * 1000 : 0);
        const hasDucts = project.segments.some((sg) => sg.system === systemType);
        if (!hasDucts) continue;
      }
      const sockDutyLs = systemType === "supply" ? plantDutyLs(plant.props, "supply") : 0;
      systems.push(computeSystem(project, systemType, plant, { autoFlowLs, sockDutyLs }));
    }
  }
  pairFanSides(systems);
  // one unit's airstreams together — AHU-01 supply, extract, fresh air,
  // exhaust, then AHU-02 — so a floor with several systems reads in order
  const plantOrder = new Map((project.components || []).map((c, i) => [c.id, i]));
  const rank = (x) => (x.plant ? plantOrder.get(x.plant.id) ?? 1e6 : 1e6);
  systems.sort((a, b) => rank(a) - rank(b) || SYSTEM_KEYS.indexOf(a.systemType) - SYSTEM_KEYS.indexOf(b.systemType));
  nameSystems(systems);
  const projectWarnings = dualAhuWarnings(project, systems);
  const pick = (t) => systems.find((s) => s.systemType === t) || emptySystem(t);
  const plantOf = systemMembership(project, systems);
  return { supply: pick("supply"), extract: pick("extract"), outdoor: pick("outdoor"), exhaust: pick("exhaust"), systems, projectWarnings, plantOf };
}

// Which unit each duct, node and component belongs to — the system that
// colours it on the plan and in 3D, and hides it when that system is hidden.
function systemMembership(project, systems) {
  const seg = new Map();
  const node = new Map();
  const comp = new Map();
  const segsById = new Map(project.segments.map((s) => [s.id, s]));
  for (const sys of systems) {
    if (!sys.plant) continue;
    for (const r of sys.segments) {
      if (!r.connectedToPlant || seg.has(r.id)) continue;
      seg.set(r.id, sys.plant.id);
      const s = segsById.get(r.id);
      if (s) { node.set(s.a, sys.plant.id); node.set(s.b, sys.plant.id); }
    }
  }
  for (const c of project.components || []) {
    if (componentDef(c.kind)?.role === "plant") comp.set(c.id, c.id);
    else if (c.nodeId && node.has(c.nodeId)) comp.set(c.id, node.get(c.nodeId));
  }
  return { seg, node, comp };
}

// The colour a duct, node or component is drawn in: its system's colour when
// colouring by system and it is joined to a unit, its airstream's otherwise.
function memberColor(project, results, type, id, fallback) {
  if ((project.settings?.colourBy || "system") !== "system") return fallback;
  const plantId = results?.plantOf?.[type]?.get(id);
  if (!plantId) return fallback;
  const plant = (project.components || []).find((c) => c.id === plantId);
  return plant?.color || fallback;
}

function memberPlantId(results, type, id) {
  return results?.plantOf?.[type]?.get(id) || null;
}

// One fan pushes fresh air and supply in series, the other pulls extract and
// exhaust, so the static a fan needs is the index run on both sides of it.
function pairFanSides(systems) {
  for (const sys of systems) {
    sys.fanStaticPa = sys.indexStaticPa;
  }
  for (const [inside, outside] of [["supply", "outdoor"], ["extract", "exhaust"]]) {
    for (const o of systems.filter((x) => x.systemType === outside && x.plant)) {
      const i = systems.find((x) => x.systemType === inside && x.plant?.id === o.plant.id);
      const total = o.indexStaticPa + (i ? i.indexStaticPa : 0);
      for (const sys of [o, i].filter(Boolean)) {
        sys.fanStaticPa = total;
        sys.marginPa = sys.availableStaticPa - total;
      }
      if (o.availableStaticPa > 0 && total > o.availableStaticPa) {
        const msg = `${inside === "supply" ? "Supply" : "Extract"} fan: ${systemLabel(outside).toLowerCase()} ${round(o.indexStaticPa, 0)} Pa + ${inside} ${round(i ? i.indexStaticPa : 0, 0)} Pa = ${round(total, 0)} Pa, more than the ${round(o.availableStaticPa, 0)} Pa the unit has.`;
        o.warnings.push(msg);
        if (i) i.warnings.push(msg);
      }
    }
  }
}

function allComputedSystems(results) {
  if (results?.systems?.length) return results.systems;
  return [results?.supply, results?.extract, results?.outdoor, results?.exhaust].filter(Boolean);
}

function findSegResult(results, id) {
  for (const sys of allComputedSystems(results)) {
    const s = sys.segments.find((x) => x.id === id);
    if (s) return s;
  }
  return null;
}

function isIndexSegment(results, id) {
  return allComputedSystems(results).some((sys) => sys.indexPath?.includes(id));
}
return { computeSystem, computeAll, memberColor, memberPlantId, allComputedSystems, findSegResult, isIndexSegment, flowsMatch, flowMatchTolLs, plantsFor };
})();

// ---- src/ui/canvas.js ----
__m["src/ui/canvas.js"] = (() => {
// Canvas editor: rendering and pointer interaction on the plan.
//
// Works the way Pipe Trace does:
//   * Trace (T) asks Supply or Extract, then each click is a corner. Start on
//     a unit's ring or a dot on a run; clicking the ring of a unit, or a dot
//     on a run, joins there and drops the pencil. Double-click, Enter or
//     Finish stops in mid-air. There is no T-piece tool: hover a run and a
//     dot appears on it — that is where the branch goes.
//   * Corners lock to 90° and 45°; Alt frees one corner (O turns the lock off).
//   * The Height box is the height of the next point. Change it and click the
//     same point again for a riser.
//   * Drag empty paper to pan in any tool; Space-drag or the middle button
//     also pans. Wheel zooms toward the cursor. Double-click empty paper zooms
//     in there (Shift out).
//   * touch-action is off on the canvas, so a finger or pencil on an iPad
//     traces instead of scrolling the page away.

const { dist, pointInPolygon, polygonCentroid, orthoPoint, offsetPoly, isVerticalRiser, clamp, pointSegment } = __m["src/geom.js"];
const { componentDef, isDualPort, symbolOf } = __m["src/standards/components.js"];
const { showPrompt, toast } = __m["src/ui/modal.js"];
const { formatFlowLs, normalizeFlowUnit, round } = __m["src/units.js"];
const { findSegResult, isIndexSegment, memberColor, memberPlantId } = __m["src/calc/network.js"];
const { isAirSock, sockFigures, sockFlowLs } = __m["src/standards/airsock.js"];
const { roomPlantId } = __m["src/rooms.js"];
const { levelView, multiLevel, activeLevelId, levelIdOf, levelName, levelElevation } = __m["src/levels.js"];

// "#7c3aed" at an alpha, for a light room fill in the system's colour
function hexAlpha(hex, a) {
  const m = /^#?([0-9a-f]{2})([0-9a-f]{2})([0-9a-f]{2})$/i.exec(hex || "");
  return m ? `rgba(${parseInt(m[1], 16)},${parseInt(m[2], 16)},${parseInt(m[3], 16)},${a})` : `rgba(29,78,216,${a})`;
}
const { snapAt, hitSegment, hitComponentAt, EQUIP_HIT_PX } = __m["src/snap.js"];
const { uid } = __m["src/state.js"];
const { systemColor, systemInfo, SYSTEM_KEYS } = __m["src/systems.js"];
const { componentBox, componentBoxTrue, handlesOf, hitHandle, pxPerMeterOf, HANDLE_PX, isFourPort, portOffset, unitPortOffset, connPoint, componentNodeIds } = __m["src/layout.js"];

const COL = {
  supply: "#1f6fd1",
  extract: "#c2410c",
  sel: "#e0a422",
  index: "#be185d",
  ink: "#1d2433",
  soft: "#56607a",
  accent: "#1d4ed8",
  tape: "#d97706",
  paper: "#fbfaf7",
};
const FONT = "Archivo, system-ui, sans-serif";
const MONO = "'Azeret Mono', ui-monospace, monospace";
const CLICK_SLOP = 5; // screen px a press can wander and still be a click

function noFlowHint(segment, result, project) {
  if (result?.flowM3s > 0) return null;
  const wrongTerminal = project?.components?.find((c) =>
    componentDef(c.kind)?.role === "terminal"
    && c.system !== segment.system
    && (c.nodeId === segment.a || c.nodeId === segment.b));
  if (wrongTerminal) {
    const target = systemInfo(wrongTerminal.system);
    return `wrong air path — retrace ${target.label} (${target.en})`;
  }
  if (result?.connectedToPlant) return `connected — set ${systemInfo(segment.system).fan} airflow`;
  return "not fed — join it to a unit";
}

class CanvasView {
  constructor(canvas, store, hooks = {}) {
    this.canvas = canvas;
    this.ctx = canvas.getContext("2d");
    this.store = store;
    this.hooks = hooks; // { onHint(), onChange(), onDblZoom() }
    this.results = null;
    this.dpr = window.devicePixelRatio || 1;

    this._bg = null;
    this._bgUrl = null;

    this.pointer = null;
    this.dragging = null; // object drag or pan
    this.pending = null; // pressed, not yet a click or a drag
    this.draft = null; // { lastNodeId, lastOff, count }
    this.roomPts = [];
    this.scalePts = [];
    this.tapePts = [];
    this.spaceDown = false;
    this.touches = new Map();
    this.pinch = null;
    this._raf = 0;

    this._bind();
    this.resize();
  }

  setResults(results) {
    this.results = results;
    this.scheduleDraw();
  }

  get view() { return this.store.project.view; }
  get zoom() { return this.view.zoom; }

  toWorld(sx, sy) {
    const v = this.view;
    return { x: (sx - v.offsetX) / v.zoom, y: (sy - v.offsetY) / v.zoom };
  }
  screenOf(e) {
    const r = this.canvas.getBoundingClientRect();
    return { x: e.clientX - r.left, y: e.clientY - r.top };
  }
  eventWorld(e) {
    const s = this.screenOf(e);
    return this.toWorld(s.x, s.y);
  }

  pxPerMeter() { return pxPerMeterOf(this.store.project); }
  isTracing() { return !!this.draft; }
  orthoOn() {
    const on = this.store.project.settings.ortho !== false;
    return this.store.overrideKey ? !on : on;
  }

  // ---------------------------------------------------------------- snapping
  snapOpts(extra = {}) {
    return {
      zoom: this.zoom,
      skipNodeId: this.draft?.lastNodeId || null,
      system: this.store.activeSystem,
      alt: this.store.overrideKey,
      snapPoints: this.store.project.settings.snapPoints !== false,
      runDots: true,
      runHalfWorld: (s) => this.ductWidthWorld(this.segResult(s.id), s) / 2,
      ...extra,
    };
  }

  // What a trace click at `world` would do — the same answer that is drawn.
  traceTarget(world) {
    const p = this.lp();
    const opts = this.snapOpts();
    let sn = snapAt(p, world, opts);
    if (!sn) {
      // a slightly wider magnet so a click on a small grille is not turned into
      // a corner just short of it
      const wide = snapAt(p, world, { ...opts, magnetPx: EQUIP_HIT_PX * 1.6, runDots: false });
      if (wide?.kind === "component") sn = wide;
    }
    if (sn) return { x: sn.at.x, y: sn.at.y, snap: sn };
    const last = this.draft ? p.nodes.find((n) => n.id === this.draft.lastNodeId) : null;
    if (!last) return { x: world.x, y: world.y, snap: null };
    const lock = this.angleLock(last, world);
    return { x: lock.x, y: lock.y, snap: null, lock };
  }

  // Plan directions (radians) of the ducts of the traced system that meet at
  // a node — the duct being branched off, or the leg just drawn.
  refDirs(node) {
    const p = this.lp();
    const px = this.pxPerMeter();
    const out = [];
    for (const s of p.segments) {
      if (s.system !== this.store.activeSystem) continue;
      if (s.a !== node.id && s.b !== node.id) continue;
      const o = p.nodes.find((n) => n.id === (s.a === node.id ? s.b : s.a));
      if (!o || dist(o, node) / px < 0.05) continue; // a riser has no plan direction
      out.push(Math.atan2(o.y - node.y, o.x - node.x));
    }
    return out;
  }

  // Corners lock square to the sheet AND at 0 / 45 / 90 / 135° to the duct
  // the leg leaves from, so a branch off an angled run comes off it at a
  // true 90° or 45°. Alt (or the lock off) frees the angle; the label still
  // says when a free leg happens to sit on one of those angles.
  angleLock(from, world) {
    const dx = world.x - from.x, dy = world.y - from.y;
    const len = Math.hypot(dx, dy);
    const cur = Math.atan2(dy, dx);
    const refs = this.refDirs(from);
    const relTo = (ang) => {
      // the smallest angle between this leg and any duct at the node
      let best = null;
      for (const r of refs) {
        let d = Math.abs(((ang - r) * 180) / Math.PI) % 180;
        if (d > 90) d = 180 - d;
        if (!best || d < best.d) best = { d, ref: r };
      }
      return best;
    };
    const near = (d, t) => Math.abs(d - t) < 0.6;
    if (len < 1e-6) return { x: from.x, y: from.y, rel: null };
    let ang = cur;
    let relLock = null;
    if (this.orthoOn()) {
      const cands = [];
      for (let k = 0; k < 8; k++) cands.push({ a: (k * Math.PI) / 4, rel: false });
      for (const r of refs) for (let k = 0; k < 8; k++) cands.push({ a: r + (k * Math.PI) / 4, rel: true, ref: r });
      let best = null;
      for (const c of cands) {
        let d = Math.abs(cur - c.a) % (2 * Math.PI);
        if (d > Math.PI) d = 2 * Math.PI - d;
        // prefer the duct's own angles when they tie with the sheet's
        if (!best || d < best.d - 1e-9 || (Math.abs(d - best.d) < 1e-9 && c.rel && !best.c.rel)) best = { d, c };
      }
      ang = best.c.a;
    }
    const proj = this.orthoOn() ? Math.max(0, dx * Math.cos(ang) + dy * Math.sin(ang)) : len;
    const x = this.orthoOn() ? from.x + Math.cos(ang) * proj : world.x;
    const y = this.orthoOn() ? from.y + Math.sin(ang) * proj : world.y;
    const r = relTo(ang);
    if (r && proj > 0) {
      if (near(r.d, 90)) relLock = { deg: 90, ref: r.ref };
      else if (near(r.d, 45)) relLock = { deg: 45, ref: r.ref };
    }
    return { x, y, rel: relLock, refs };
  }

  // ------------------------------------------------------------------- view
  resize() {
    const r = this.canvas.getBoundingClientRect();
    this.dpr = window.devicePixelRatio || 1;
    this.canvas.width = Math.max(1, Math.floor(r.width * this.dpr));
    this.canvas.height = Math.max(1, Math.floor(r.height * this.dpr));
    this.draw();
  }

  setZoom(zoom, center) {
    const v = this.view;
    const c = center || { x: this.canvas.clientWidth / 2, y: this.canvas.clientHeight / 2 };
    const before = this.toWorld(c.x, c.y);
    v.zoom = clamp(zoom, 0.05, 40);
    v.offsetX = c.x - before.x * v.zoom;
    v.offsetY = c.y - before.y * v.zoom;
    this.changed();
  }

  extent() {
    const p = this.lp();
    const pts = [];
    for (const n of p.nodes) pts.push(n);
    for (const c of p.components) pts.push(c);
    for (const r of p.rooms) pts.push(...r.points);
    for (const m of p.measures || []) pts.push(...m.pts);
    if (p.background) pts.push({ x: p.background.x, y: p.background.y }, { x: p.background.x + p.background.width, y: p.background.y + p.background.height });
    if (!pts.length) return null;
    let minX = Infinity, minY = Infinity, maxX = -Infinity, maxY = -Infinity;
    for (const pt of pts) { minX = Math.min(minX, pt.x); minY = Math.min(minY, pt.y); maxX = Math.max(maxX, pt.x); maxY = Math.max(maxY, pt.y); }
    return { minX, minY, maxX, maxY };
  }

  fit() {
    const v = this.view;
    const e = this.extent();
    const w = this.canvas.clientWidth || 800, h = this.canvas.clientHeight || 600;
    if (!e) {
      v.zoom = 1; v.offsetX = w / 2 - 400; v.offsetY = h / 2 - 300; this.changed(); return;
    }
    const pad = 70;
    // clear of the status strip along the bottom, which sits over the plan
    const status = typeof document !== "undefined" ? document.getElementById("status") : null;
    const padBottom = Math.max(pad, (status?.offsetHeight || 0) + 40);
    const zoom = clamp(Math.min((w - pad * 2) / (e.maxX - e.minX || 1), (h - pad - padBottom) / (e.maxY - e.minY || 1)), 0.05, 3);
    v.zoom = zoom;
    v.offsetX = (w - (e.maxX - e.minX) * zoom) / 2 - e.minX * zoom;
    v.offsetY = pad + (h - pad - padBottom - (e.maxY - e.minY) * zoom) / 2 - e.minY * zoom;
    this.changed();
  }

  changed() {
    this.store.persistSoon?.();
    this.scheduleDraw();
    this.hooks?.onView?.();
  }

  loadBackground() {
    const bg = this.store.project.background;
    if (!bg) { this._bg = null; this._bgUrl = null; this._bgReady = Promise.resolve(); return; }
    if (this._bgUrl === bg.dataUrl && (this._bg || this._bgReady)) return;
    const img = new Image();
    this._bg = null; // never draw the last level's sheet under this one
    this._bgReady = new Promise((resolve) => {
      img.onload = () => { this._bg = img; this.draw(); resolve(); };
      img.onerror = () => resolve();
    });
    img.src = bg.dataUrl;
    this._bgUrl = bg.dataUrl;
  }

  // The sheet in view, loaded — for drawing each level into the report.
  async loadBackgroundAsync() {
    this.loadBackground();
    await this._bgReady;
  }

  // ---------------------------------------------------------------- hit test
  hit(world) {
    const p = this.lp();
    const px = this.pxPerMeter();
    const z = this.zoom;
    const sel = this.store.selection;
    if (sel?.type === "component") {
      const c = p.components.find((x) => x.id === sel.id);
      if (c) {
        const hh = hitHandle(c, world, px, z);
        if (hh) return { type: "handle", id: c.id, handle: hh.handle };
      }
    }
    // smallest box first, so a grille on top of an AHU is still pickable
    const comps = [...p.components].sort((a, b) => (a.widthM * a.depthM) - (b.widthM * b.depthM));
    for (const c of comps) {
      const box = componentBox(c, px, z);
      const rot = (box.rot * Math.PI) / 180;
      const lx = (world.x - c.x) * Math.cos(-rot) - (world.y - c.y) * Math.sin(-rot);
      const ly = (world.x - c.x) * Math.sin(-rot) + (world.y - c.y) * Math.cos(-rot);
      if (Math.abs(lx) <= box.w / 2 && Math.abs(ly) <= box.d / 2) return { type: "component", id: c.id };
    }
    for (const n of p.nodes) {
      if (p.components.some((c) => componentNodeIds(c).includes(n.id))) continue;
      if (dist(n, world) <= 8 / z) return { type: "node", id: n.id };
    }
    for (const m of p.measures || []) {
      for (let i = 1; i < m.pts.length; i++) {
        if (pointSegment(world, m.pts[i - 1], m.pts[i]).distance <= 6 / z) return { type: "measure", id: m.id };
      }
    }
    let bestSeg = null;
    for (const s of p.segments) {
      const a = p.nodes.find((x) => x.id === s.a);
      const b = p.nodes.find((x) => x.id === s.b);
      if (!a || !b) continue;
      if (isVerticalRiser(a, b, px)) {
        if (dist(a, world) <= 11 / z) return { type: "segment", id: s.id };
        continue;
      }
      const tol = this.ductWidthWorld(this.segResult(s.id), s) / 2 + 5 / z;
      const r = pointSegment(world, a, b);
      if (r.distance <= tol && (!bestSeg || r.distance < bestSeg.d)) bestSeg = { d: r.distance, id: s.id };
    }
    if (bestSeg) return { type: "segment", id: bestSeg.id };
    // a room is picked by its outline or its name, not anywhere inside it —
    // inside is where a box is dragged to pick the grilles in the room
    for (let i = p.rooms.length - 1; i >= 0; i--) {
      const r = p.rooms[i];
      const pts = r.points || [];
      for (let k = 0; k < pts.length; k++) {
        if (pointSegment(world, pts[k], pts[(k + 1) % pts.length]).distance <= 6 / z) return { type: "room", id: r.id };
      }
      const c = polygonCentroid(pts);
      if (pts.length >= 3 && Math.abs(world.x - c.x) <= 50 / z && world.y >= c.y - 18 / z && world.y <= c.y + 16 / z) return { type: "room", id: r.id };
    }
    return null;
  }

  // ------------------------------------------------------------------ events
  _bind() {
    const c = this.canvas;
    c.addEventListener("pointerdown", (e) => this.onDown(e));
    c.addEventListener("pointermove", (e) => this.onMove(e));
    c.addEventListener("pointerup", (e) => this.onUp(e));
    c.addEventListener("pointercancel", (e) => { this.touches.delete(e.pointerId); this.dropPointerState(); });
    c.addEventListener("pointerleave", () => { if (!this.dragging && !this.pending) { this.pointer = null; this.scheduleDraw(); } });
    c.addEventListener("dblclick", (e) => this.onDblClick(e));
    c.addEventListener("contextmenu", (e) => { e.preventDefault(); if (this.draft || this.tapePts.length || this.roomPts.length) this.endDraft(); });
    c.addEventListener("wheel", (e) => {
      e.preventDefault();
      const f = Math.exp(-clamp(e.deltaY, -120, 120) * (e.ctrlKey ? 0.01 : 0.0018));
      this.setZoom(this.zoom * f, this.screenOf(e));
    }, { passive: false });
    // losing the window mid-drag must not leave the drag alive
    window.addEventListener("blur", () => this.dropPointerState());
  }

  dropPointerState() {
    if (this.dragging?.moved) this.store.commit();
    this.dragging = null;
    this.marquee = null;
    this.pending = null;
    this.pinch = null;
    this.canvas.classList.remove("down");
    this.scheduleDraw();
  }

  onDown(e) {
    if (e.pointerType === "touch") {
      this.touches.set(e.pointerId, this.screenOf(e));
      if (this.touches.size === 2) {
        // two fingers: pinch-zoom and pan, never a click
        const [a, b] = [...this.touches.values()];
        this.pending = null;
        this.dragging = null;
        this.pinch = { d: Math.hypot(a.x - b.x, a.y - b.y), zoom: this.zoom, mid: { x: (a.x + b.x) / 2, y: (a.y + b.y) / 2 }, ox: this.view.offsetX, oy: this.view.offsetY };
        return;
      }
    }
    try { this.canvas.setPointerCapture(e.pointerId); } catch (_) { /* ignore */ }
    const scr = this.screenOf(e);
    const world = this.toWorld(scr.x, scr.y);
    this.pointer = world;
    const tool = this.store.tool;
    const panNow = e.button === 1 || this.spaceDown || e.shiftKey && tool !== "select" || tool === "pan";
    if (panNow) {
      this.dragging = { pan: true, sx: e.clientX, sy: e.clientY, ox: this.view.offsetX, oy: this.view.offsetY };
      this.canvas.classList.add("down");
      return;
    }
    if (e.button !== 0) return;

    if (tool === "select") {
      const h = this.hit(world);
      if (h?.type === "handle") {
        const c = this.store.project.components.find((x) => x.id === h.id);
        this.dragging = { kind: "handle", id: h.id, handle: h.handle, moved: false, rot0: c.rot || 0, foot0: { w: c.widthM, d: c.depthM } };
        return;
      }
      if (h && e.shiftKey && h.type !== "piece") {
        // Shift-click adds one thing to the selection or takes it out
        this.store.toggleSelected(h.type, h.id);
        return;
      }
      if (h && this.store.selection?.type === "multi" && this.store.isSelected(h.type, h.id)) {
        // a press on something already picked moves the whole selection
        this.dragging = { kind: "group", last: world, moved: false, sx: scr.x, sy: scr.y };
        return;
      }
      if (h) {
        this.store.select(h.type, h.id);
        const p = this.store.project;
        if (h.type === "node") {
          const n = p.nodes.find((x) => x.id === h.id);
          this.dragging = { kind: "node", id: h.id, dx: world.x - n.x, dy: world.y - n.y, moved: false, sx: scr.x, sy: scr.y };
        } else if (h.type === "component") {
          const c = p.components.find((x) => x.id === h.id);
          this.dragging = { kind: "component", id: h.id, dx: world.x - c.x, dy: world.y - c.y, moved: false, sx: scr.x, sy: scr.y };
        } else if (h.type === "room") {
          const r = p.rooms.find((x) => x.id === h.id);
          this.dragging = { kind: "room", id: h.id, start: world, orig: r.points.map((pt) => ({ ...pt })), moved: false, sx: scr.x, sy: scr.y };
        }
        return;
      }
    }
    // everything else waits: a press that moves is a pan (with Select, a box
    // that picks everything in it), one that does not is a click
    this.pending = { sx: e.clientX, sy: e.clientY, ox: this.view.offsetX, oy: this.view.offsetY, world, shift: e.shiftKey, lasso: tool === "select" };
  }

  onMove(e) {
    if (e.pointerType === "touch" && this.touches.has(e.pointerId)) {
      this.touches.set(e.pointerId, this.screenOf(e));
      if (this.pinch && this.touches.size >= 2) {
        const [a, b] = [...this.touches.values()];
        const d = Math.hypot(a.x - b.x, a.y - b.y);
        const mid = { x: (a.x + b.x) / 2, y: (a.y + b.y) / 2 };
        const v = this.view;
        const anchor = { x: (this.pinch.mid.x - this.pinch.ox) / this.pinch.zoom, y: (this.pinch.mid.y - this.pinch.oy) / this.pinch.zoom };
        v.zoom = clamp(this.pinch.zoom * (d / Math.max(1, this.pinch.d)), 0.05, 40);
        v.offsetX = mid.x - anchor.x * v.zoom;
        v.offsetY = mid.y - anchor.y * v.zoom;
        this.changed();
        return;
      }
    }
    const world = this.eventWorld(e);
    this.pointer = world;
    const d = this.dragging;
    if (this.pending && Math.hypot(e.clientX - this.pending.sx, e.clientY - this.pending.sy) > CLICK_SLOP) {
      if (this.pending.lasso) {
        this.marquee = { a: this.pending.world, b: world, add: this.pending.shift };
        this.dragging = { kind: "marquee" };
        this.pending = null;
        this.scheduleDraw();
        return;
      }
      this.dragging = { pan: true, sx: this.pending.sx, sy: this.pending.sy, ox: this.pending.ox, oy: this.pending.oy };
      this.pending = null;
      this.canvas.classList.add("down");
    }
    if (this.dragging?.pan) {
      this.view.offsetX = this.dragging.ox + (e.clientX - this.dragging.sx);
      this.view.offsetY = this.dragging.oy + (e.clientY - this.dragging.sy);
      this.changed();
      return;
    }
    if (d && d.kind && !d.moved && d.sx != null) {
      const scr = this.screenOf(e);
      if (Math.hypot(scr.x - d.sx, scr.y - d.sy) < 3) return;
    }
    if (d?.kind === "marquee") {
      if (this.marquee) this.marquee.b = world;
      this.scheduleDraw();
      return;
    }
    if (d?.kind === "group") {
      if (!d.moved) { this.store.snapshot(); d.moved = true; }
      this.store.moveSelection(world.x - d.last.x, world.y - d.last.y);
      d.last = world;
      this.store.emitSoon();
      return;
    }
    if (d?.kind === "handle") {
      const c = this.store.project.components.find((x) => x.id === d.id);
      if (!c) return;
      if (!d.moved) { this.store.snapshot(); d.moved = true; }
      const px = this.pxPerMeter();
      if (componentDef(c.kind)?.inletEnd) {
        // an air sock turns and stretches about its inlet: point it, pull it
        const inlet = this.store.project.nodes.find((n) => n.id === c.nodeId) || c;
        if (d.handle.kind === "rot") {
          const a = Math.atan2(world.y - inlet.y, world.x - inlet.x) * 180 / Math.PI;
          this.store.resizeComponent(c, null, null, e.shiftKey ? Math.round(a) : Math.round(a / 15) * 15);
        } else {
          const r = ((Number(c.rot) || 0) * Math.PI) / 180;
          const along = (world.x - inlet.x) * Math.cos(r) + (world.y - inlet.y) * Math.sin(r);
          this.store.resizeComponent(c, Math.max(0.5, Math.round((along / px) * 10) / 10), null, null);
        }
        this.store.emitSoon();
        return;
      }
      if (d.handle.kind === "rot") {
        const a = Math.atan2(world.y - c.y, world.x - c.x) * 180 / Math.PI + 90;
        const rot = e.shiftKey ? Math.round(a) : Math.round(a / 15) * 15;
        this.store.resizeComponent(c, null, null, rot);
      } else {
        const rot = (d.rot0 * Math.PI) / 180;
        const lx = (world.x - c.x) * Math.cos(-rot) - (world.y - c.y) * Math.sin(-rot);
        const ly = (world.x - c.x) * Math.sin(-rot) + (world.y - c.y) * Math.cos(-rot);
        let w = Math.max(0.08, Math.abs(lx) * 2 / px);
        let dd = Math.max(0.08, Math.abs(ly) * 2 / px);
        if (e.shiftKey) {
          const r0 = (d.foot0.d || 1) / (d.foot0.w || 1);
          if (Math.abs(lx) / Math.max(d.foot0.w, 1e-6) > Math.abs(ly) / Math.max(d.foot0.d, 1e-6)) dd = w * r0;
          else w = dd / r0;
        }
        this.store.resizeComponent(c, Math.round(w * 1000) / 1000, Math.round(dd * 1000) / 1000, null);
      }
      this.store.emitSoon();
      return;
    }
    if (d?.kind === "node") {
      if (!d.moved) { this.store.snapshot(); d.moved = true; }
      const n = this.store.project.nodes.find((x) => x.id === d.id);
      if (n) { n.x = world.x - d.dx; n.y = world.y - d.dy; }
      this.store.emitSoon();
      return;
    }
    if (d?.kind === "component") {
      if (!d.moved) { this.store.snapshot(); d.moved = true; }
      const c = this.store.project.components.find((x) => x.id === d.id);
      const a = this.alignSnap({ x: world.x - d.dx, y: world.y - d.dy }, [d.id]);
      this.guides = a.guides;
      if (c) this.store.moveComponent(c, a.x, a.y);
      this.store.emitSoon();
      return;
    }
    if (d?.kind === "room") {
      if (!d.moved) { this.store.snapshot(); d.moved = true; }
      const r = this.store.project.rooms.find((x) => x.id === d.id);
      const ddx = world.x - d.start.x;
      const ddy = world.y - d.start.y;
      if (r) r.points = d.orig.map((pt) => ({ x: pt.x + ddx, y: pt.y + ddy }));
      this.store.emitSoon();
      return;
    }
    this.scheduleDraw();
    if (this.store.tool === "duct" || this.store.tool === "tape") this.hooks?.onHint?.();
  }

  onUp(e) {
    this.touches.delete(e.pointerId);
    if (this.pinch) {
      if (this.touches.size < 2) { this.pinch = null; this.store.persist(); }
      return;
    }
    this.canvas.classList.remove("down");
    const pend = this.pending;
    this.pending = null;
    if (this.dragging?.kind === "marquee") {
      const m = this.marquee;
      this.marquee = null;
      this.dragging = null;
      if (m) this.selectInBox(m.a, m.b, m.add);
      return;
    }
    this.guides = null;
    if (this.dragging?.moved) this.store.commit();
    else if (this.dragging?.pan) this.store.persist();
    const wasDrag = !!this.dragging;
    this.dragging = null;
    if (pend && !wasDrag) this.click(pend.world, pend);
  }

  // Everything inside the box: units by their centre, ducts with both ends
  // inside (a duct ending on a unit inside counts), rooms and tapes wholly
  // inside. With Shift the box adds to what is already picked.
  selectInBox(a, b, add = false) {
    const p = this.lp();
    const x0 = Math.min(a.x, b.x), x1 = Math.max(a.x, b.x), y0 = Math.min(a.y, b.y), y1 = Math.max(a.y, b.y);
    const inside = (q) => q && q.x >= x0 && q.x <= x1 && q.y >= y0 && q.y <= y1;
    const items = add ? this.store.selectedItems().filter((i) => i.type !== "piece") : [];
    const pickedComp = new Set();
    for (const c of p.components) if (inside(c)) { items.push({ type: "component", id: c.id }); for (const id of componentNodeIds(c)) pickedComp.add(id); }
    for (const s of p.segments) {
      const na = p.nodes.find((n) => n.id === s.a), nb = p.nodes.find((n) => n.id === s.b);
      const inA = inside(na) || pickedComp.has(s.a), inB = inside(nb) || pickedComp.has(s.b);
      if (inA && inB) items.push({ type: "segment", id: s.id });
    }
    for (const r of p.rooms) if (r.points.length && r.points.every(inside)) items.push({ type: "room", id: r.id });
    for (const m of p.measures || []) if (m.pts.every(inside)) items.push({ type: "measure", id: m.id });
    this.store.setSelection(items);
  }

  onDblClick(e) {
    const tool = this.store.tool;
    if (tool === "duct" && this.draft) { this.endDraft(); return; }
    if (tool === "room" && this.roomPts.length >= 3) { this.finishRoom(); return; }
    if (tool === "tape" && this.tapePts.length >= 2) { this.finishTape(); return; }
    // double-click empty paper zooms in on that spot (Shift zooms out)
    const scr = this.screenOf(e);
    const world = this.toWorld(scr.x, scr.y);
    if (tool === "select" && this.hit(world)) return;
    this.setZoom(this.zoom * (e.shiftKey ? 0.5 : 2), scr);
  }

  click(world, ev = {}) {
    const tool = this.store.tool;
    if (tool === "select") { if (!ev.shift) this.store.select(null); return; }
    if (tool === "duct") { this.traceClick(world); return; }
    if (tool === "room") {
      if (this.roomPts.length >= 3 && dist(world, this.roomPts[0]) < 10 / this.zoom) { this.finishRoom(); return; }
      const last = this.roomPts[this.roomPts.length - 1];
      this.roomPts.push(last && this.orthoOn() ? orthoPoint(last, world) : world);
      this.hooks?.onHint?.();
      this.scheduleDraw();
      return;
    }
    if (tool === "tape") {
      const last = this.tapePts[this.tapePts.length - 1];
      this.tapePts.push(last && this.orthoOn() ? orthoPoint(last, world) : world);
      this.hooks?.onHint?.();
      this.scheduleDraw();
      return;
    }
    if (tool === "scale") {
      this.scalePts.push(world);
      if (this.scalePts.length === 2) this.finishScale();
      this.hooks?.onHint?.();
      this.scheduleDraw();
      return;
    }
    if (tool === "component") this.placeComponent(world);
  }

  // -------------------------------------------------------------------- trace
  traceClick(world) {
    const store = this.store;
    const p = store.project;
    const equipment = hitComponentAt(this.lp(), world, { zoom: this.zoom });
    if (equipment && SYSTEM_KEYS.includes(equipment.component.system) && equipment.component.system !== store.activeSystem) {
      const wanted = systemInfo(equipment.component.system);
      toast(`${equipment.component.label || equipment.what} uses ${wanted.label} (${wanted.en}). Pick ${wanted.label} and trace from the matching unit connection.`);
      return;
    }
    const tgt = this.traceTarget(world);
    const last = this.draft ? p.nodes.find((n) => n.id === this.draft.lastNodeId) : null;

    // Same plan point at a different height: a riser, drawn as a marker on the
    // plan and as a vertical in 3D.
    if (last && !tgt.snap && dist(last, tgt) < 6 / this.zoom && Math.abs((last.z || 0) - store.traceHeight) > 0.05) {
      store.snapshot();
      const risen = { id: uid("n"), x: last.x, y: last.y, z: store.traceHeight };
      p.nodes.push(risen);
      store.addSegment(last, risen);
      this.draft = { lastNodeId: risen.id, lastOff: null, count: this.draft.count + 1 };
      store.commit();
      toast(`Riser to ${round(store.traceHeight, 2)} m`);
      return;
    }
    if (last && !tgt.snap && dist(last, tgt) < 3 / this.zoom) return; // a double tap on the same point

    store.snapshot();
    const { node, off, joined } = this.connect(tgt);
    if (!this.draft) {
      const anchored = p.components.some((c) => componentNodeIds(c).includes(node.id));
      if (!anchored && !joined) node.z = store.traceHeight;
      if (joined && !anchored && Number.isFinite(Number(node.z))) store.traceHeight = round(node.z, 2);
      this.draft = { lastNodeId: node.id, lastOff: off, count: 0 };
      store.commit();
      this.hooks?.onHint?.();
      return;
    }
    if (node.id === this.draft.lastNodeId) { store.commit(); return; }
    const a = p.nodes.find((n) => n.id === this.draft.lastNodeId);
    if (!Number.isFinite(Number(node.z))) node.z = store.traceHeight;
    const seg = store.addSegment(a, node);
    if (seg) { seg.aOff = this.draft.lastOff; seg.bOff = off; store.fitBranch(seg); }
    this.draft = { lastNodeId: node.id, lastOff: off, count: this.draft.count + 1 };
    if (joined) {
      // joined onto a unit or an existing run: that click finishes the run
      const what = tgt.snap?.kind === "component" ? (tgt.snap.name || tgt.snap.what) : "the run";
      this.draft = null;
      store.commit();
      toast(`Joined to ${what} — pencil dropped`);
      this.hooks?.onHint?.();
      return;
    }
    store.commit();
    this.hooks?.onHint?.();
  }

  connect(tgt) {
    const sn = tgt.snap;
    const store = this.store;
    if (sn?.kind === "run") {
      const j = store.splitSegmentAt(sn.seg, sn.at, sn.z);
      return { node: j, off: null, joined: true };
    }
    if (sn?.kind === "component" || sn?.kind === "node") {
      return { node: sn.node, off: sn.off || null, joined: true };
    }
    const n = { id: uid("n"), x: tgt.x, y: tgt.y, z: store.traceHeight };
    store.project.nodes.push(n);
    return { node: n, off: null, joined: false };
  }

  endDraft() {
    if (this.store.tool === "room" && this.roomPts.length >= 3) this.finishRoom();
    if (this.store.tool === "tape" && this.tapePts.length >= 2) this.finishTape();
    if (this.draft && this.draft.count === 0) {
      // a start point with nothing drawn from it is not worth keeping
      this.store.pruneOrphans();
      this.store.persist();
    }
    this.draft = null;
    this.roomPts = [];
    this.scalePts = [];
    this.tapePts = [];
    this.hooks?.onHint?.();
    this.store.emit();
  }

  // Line-up: a unit being placed or dragged pulls into line with the centre
  // of any other unit within a few pixels, across or down, and the guide is
  // drawn so it is obvious. Alt places it exactly where the cursor is.
  alignSnap(pt, excludeIds = []) {
    if (this.store.overrideKey) return { x: pt.x, y: pt.y, guides: [] };
    const tol = 8 / this.zoom;
    const others = this.lp().components.filter((c) => !excludeIds.includes(c.id));
    let bx = null, by = null;
    for (const c of others) {
      const dx = Math.abs(c.x - pt.x), dy = Math.abs(c.y - pt.y);
      if (dx <= tol && (!bx || dx < bx.d)) bx = { d: dx, v: c.x };
      if (dy <= tol && (!by || dy < by.d)) by = { d: dy, v: c.y };
    }
    const x = bx ? bx.v : pt.x, y = by ? by.v : pt.y;
    const guides = [];
    if (bx) {
      const ys = others.filter((c) => Math.abs(c.x - x) < 1e-6).map((c) => c.y).concat(y);
      guides.push({ axis: "x", v: x, from: Math.min(...ys), to: Math.max(...ys) });
    }
    if (by) {
      const xs = others.filter((c) => Math.abs(c.y - y) < 1e-6).map((c) => c.x).concat(x);
      guides.push({ axis: "y", v: y, from: Math.min(...xs), to: Math.max(...xs) });
    }
    return { x, y, guides };
  }

  drawGuides(ctx, guides) {
    const z = this.zoom;
    if (!guides?.length) return;
    ctx.save();
    ctx.strokeStyle = "#db2777";
    ctx.lineWidth = 1.2 / z;
    ctx.setLineDash([6 / z, 4 / z]);
    const pad = 30 / z;
    for (const g of guides) {
      ctx.beginPath();
      if (g.axis === "x") { ctx.moveTo(g.v, g.from - pad); ctx.lineTo(g.v, g.to + pad); }
      else { ctx.moveTo(g.from - pad, g.v); ctx.lineTo(g.to + pad, g.v); }
      ctx.stroke();
    }
    ctx.restore();
  }

  // ---------------------------------------------------------------- placing
  placeComponent(world) {
    const store = this.store;
    const kind = store.newComponentKind;
    const def = componentDef(kind);
    if (!def) return;
    if (def.role !== "inline") {
      const a = this.alignSnap(world);
      world = { x: a.x, y: a.y };
    }
    store.snapshot();
    let c = null;
    if (def.role === "inline") {
      const hit = hitSegment(this.lp(), world, 12 / this.zoom);
      if (hit) c = store.placeOnRun(hit.seg, hit.r.point, kind);
    }
    if (!c) {
      let system = store.activeSystem;
      if (isDualPort(kind)) system = "both";
      c = store.addComponentAt(world, kind, system);
    }
    if (!c) { store.commit(); return; }
    // number it: AHU 1, HRV 2, Supply diffuser 3 ...
    const same = store.project.components.filter((x) => x.kind === kind).length;
    const stem = kind === "ahu" ? "AHU" : kind === "hrv" ? "HRV" : def.label;
    c.label = `${stem} ${same}`;
    store.select("component", c.id);
    store.commit();
    if (def.role === "inline" && c.nodeId && store.project.segments.some((s) => s.a === c.nodeId || s.b === c.nodeId)) {
      toast(`${def.label} placed on the run`);
    }
  }

  finishRoom() {
    if (this.roomPts.length >= 3) {
      this.store.snapshot();
      const r = this.store.addRoom(this.roomPts.map((pt) => ({ ...pt })));
      this.store.select("room", r.id);
      this.store.commit();
    }
    this.roomPts = [];
    this.hooks?.onHint?.();
    this.scheduleDraw();
  }

  finishTape() {
    if (this.tapePts.length >= 2) {
      this.store.snapshot();
      const m = this.store.addMeasure(this.tapePts);
      this.store.commit();
      toast(`Tape ${round(this.polyLengthM(m.pts), 2)} m on plan`);
    }
    this.tapePts = [];
    this.hooks?.onHint?.();
    this.scheduleDraw();
  }

  polyLengthM(pts) {
    let L = 0;
    for (let i = 1; i < pts.length; i++) L += dist(pts[i - 1], pts[i]);
    return L / this.pxPerMeter();
  }

  async finishScale() {
    const [a, b] = this.scalePts;
    const px = dist(a, b);
    if (px < 4) { this.scalePts = []; return; }
    const val = await showPrompt({
      title: "Set the drawing scale",
      label: "Real distance between the two points (m)",
      type: "number",
      value: "",
      placeholder: "e.g. 6.0",
      okText: "Set scale",
      note: `The line is ${Math.round(px)} px on the sheet. Every length after this comes off the drawing, so use the longest dimension you can find.`,
    });
    const p = this.store.project;
    const bg = p.background;
    if (val && Number(val) > 0 && bg?.needsScale && p.scale.pxPerMeter > 0) {
      // a second level's sheet: the project keeps its scale and this sheet is
      // stretched to it, so every floor shares one plan scale and origin
      this.store.snapshot();
      const f = p.scale.pxPerMeter / (px / Number(val));
      bg.x *= f; bg.y *= f; bg.width *= f; bg.height *= f;
      delete bg.needsScale;
      this.store.commit();
      this.fit();
      toast(`Sheet scaled to the project — ${round(p.scale.pxPerMeter, 1)} px per metre. Offset it in Duct & basis → Levels if its grid does not sit over the floor below.`);
      this.hooks?.onScaleSet?.();
    } else if (val && Number(val) > 0) {
      this.store.snapshot();
      p.scale.pxPerMeter = px / Number(val);
      p.scale.calib = { a, b, meters: Number(val) };
      p.scale.levelId = activeLevelId(p);
      if (bg) delete bg.needsScale;
      this.store.commit();
      toast(`Scale set — ${round(px / Number(val), 1)} px per metre`);
      this.hooks?.onScaleSet?.();
    }
    this.scalePts = [];
    this.store.setTool("select");
  }

  // --------------------------------------------------------------- the hint
  angleNow() {
    const p = this.store.project;
    let from = null;
    if (this.store.tool === "duct" && this.draft) from = p.nodes.find((n) => n.id === this.draft.lastNodeId);
    if (this.store.tool === "tape" && this.tapePts.length) from = this.tapePts[this.tapePts.length - 1];
    if (!from || !this.pointer) return null;
    const to = this.store.tool === "duct" ? this.traceTarget(this.pointer) : (this.orthoOn() ? orthoPoint(from, this.pointer) : this.pointer);
    if (dist(from, to) < 2 / this.zoom) return null;
    let a = (Math.atan2(-(to.y - from.y), to.x - from.x) * 180) / Math.PI;
    if (a < 0) a += 360;
    const lenM = dist(from, to) / this.pxPerMeter();
    const rel = to.lock?.rel ? to.lock.rel.deg : null;
    return { deg: a, free: Math.abs(a / 45 - Math.round(a / 45)) > 0.02 && !rel, lenM, rel };
  }

  // -------------------------------------------------------------- rendering
  scheduleDraw() {
    if (this._raf) return;
    this._raf = requestAnimationFrame(() => { this._raf = 0; this.draw(); });
  }

  draw() {
    const ctx = this.ctx;
    const p = this.store.project;
    const v = this.view;
    const W = this.canvas.clientWidth, H = this.canvas.clientHeight;
    ctx.save();
    ctx.setTransform(this.dpr, 0, 0, this.dpr, 0, 0);
    ctx.fillStyle = COL.paper;
    ctx.fillRect(0, 0, W, H);
    ctx.translate(v.offsetX, v.offsetY);
    ctx.scale(v.zoom, v.zoom);
    try {
      this.loadBackground();
      if (this._bg && p.background && p.mode !== "concept") {
        ctx.fillStyle = "#fff";
        ctx.fillRect(p.background.x, p.background.y, p.background.width, p.background.height);
        ctx.globalAlpha = this.store.dimDrawing ? 0.35 : (p.background.opacity ?? 0.9);
        ctx.drawImage(this._bg, p.background.x, p.background.y, p.background.width, p.background.height);
        ctx.globalAlpha = 1;
      } else {
        this.drawGrid(ctx);
      }
      this.drawOtherLevels(ctx);
      this.drawRooms(ctx);
      this.drawSegments(ctx);
      this.drawLevelRisers(ctx);
      this.drawNodes(ctx);
      this.drawComponents(ctx);
      this.drawMeasures(ctx);
      this.drawDrafts(ctx);
    } catch (err) {
      // a bad point must never freeze the plan silently
      console.error(err);
      if (!this._renderFailed) { this._renderFailed = true; toast("Something on the plan could not be drawn — Ctrl+Z steps back"); }
    }
    ctx.restore();
  }

  drawGrid(ctx) {
    const v = this.view;
    const px = this.pxPerMeter();
    let step = px; // one metre
    while (step * v.zoom < 14) step *= 5;
    const w = this.canvas.clientWidth / v.zoom;
    const h = this.canvas.clientHeight / v.zoom;
    const ox = -v.offsetX / v.zoom;
    const oy = -v.offsetY / v.zoom;
    ctx.lineWidth = 1 / v.zoom;
    ctx.strokeStyle = "rgba(29,36,51,0.07)";
    ctx.beginPath();
    for (let x = Math.floor(ox / step) * step; x < ox + w; x += step) { ctx.moveTo(x, oy); ctx.lineTo(x, oy + h); }
    for (let y = Math.floor(oy / step) * step; y < oy + h; y += step) { ctx.moveTo(ox, y); ctx.lineTo(ox + w, y); }
    ctx.stroke();
    const big = step * 5;
    ctx.strokeStyle = "rgba(29,36,51,0.11)";
    ctx.beginPath();
    for (let x = Math.floor(ox / big) * big; x < ox + w; x += big) { ctx.moveTo(x, oy); ctx.lineTo(x, oy + h); }
    for (let y = Math.floor(oy / big) * big; y < oy + h; y += big) { ctx.moveTo(ox, y); ctx.lineTo(ox + w, y); }
    ctx.stroke();
  }

  chip(ctx, text, x, y, opts = {}) {
    const z = this.zoom;
    ctx.font = `${opts.bold ? 600 : 500} ${(opts.size || 10.5) / z}px ${opts.mono ? MONO : FONT}`;
    const w = ctx.measureText(text).width + 8 / z;
    const hgt = (opts.size || 10.5) * 1.45 / z;
    ctx.fillStyle = opts.bg || "rgba(255,255,255,0.92)";
    ctx.fillRect(x - w / 2, y - hgt / 2, w, hgt);
    if (opts.border) { ctx.strokeStyle = opts.border; ctx.lineWidth = 1 / z; ctx.strokeRect(x - w / 2, y - hgt / 2, w, hgt); }
    ctx.fillStyle = opts.color || COL.ink;
    ctx.textAlign = "center";
    ctx.textBaseline = "middle";
    ctx.fillText(text, x, y + 0.5 / z);
    ctx.textBaseline = "alphabetic";
  }

  drawRooms(ctx) {
    const p = this.lp();
    const z = this.zoom;
    for (const r of p.rooms) {
      ctx.beginPath();
      r.points.forEach((pt, i) => (i ? ctx.lineTo(pt.x, pt.y) : ctx.moveTo(pt.x, pt.y)));
      ctx.closePath();
      const selected = this.store.isSelected("room", r.id);
      // a room on a system takes its colour (when colouring by system)
      const plantId = this.bySystem() ? roomPlantId(p, r, this.results) : null;
      const plant = plantId ? p.components.find((c) => c.id === plantId) : null;
      if (plant && this.store.hiddenPlants?.has(plant.id)) continue;
      ctx.fillStyle = selected ? "rgba(224,164,34,0.12)" : plant?.color ? hexAlpha(plant.color, 0.06) : "rgba(29,78,216,0.04)";
      ctx.fill();
      ctx.lineWidth = (selected ? 2 : plant ? 1.6 : 1.2) / z;
      ctx.strokeStyle = selected ? COL.sel : plant?.color || "rgba(29,36,51,0.45)";
      ctx.setLineDash([6 / z, 4 / z]);
      ctx.stroke();
      ctx.setLineDash([]);
      const c = polygonCentroid(r.points);
      ctx.fillStyle = COL.ink;
      ctx.font = `700 ${12.5 / z}px ${FONT}`;
      ctx.textAlign = "center";
      ctx.fillText(plant?.tag ? `${r.name}  ·  ${plant.tag}` : r.name, c.x, c.y - 4 / z);
      const unit = normalizeFlowUnit(p.settings.flowUnit);
      const parts = [];
      if (r.supplyFlow_ls) parts.push(`S ${formatFlowLs(r.supplyFlow_ls, unit)}`);
      if (r.extractFlow_ls) parts.push(`E ${formatFlowLs(r.extractFlow_ls, unit)}`);
      if (parts.length) {
        ctx.fillStyle = COL.soft;
        ctx.font = `500 ${10.5 / z}px ${MONO}`;
        ctx.fillText(parts.join("  ·  "), c.x, c.y + 11 / z);
      }
    }
  }

  segResult(id) { return findSegResult(this.results, id); }

  // The level in view: its nodes, units, rooms and the ducts on it. Reads
  // only — anything new goes on store.project (and is stamped onto this level).
  lp() { return levelView(this.store.project); }

  // The other floors, faintly, to line a sheet or a riser up against.
  drawOtherLevels(ctx) {
    const p = this.store.project;
    if (!multiLevel(p)) return;
    const lv = activeLevelId(p);
    const byId = new Map(p.nodes.map((n) => [n.id, n]));
    ctx.save();
    ctx.globalAlpha = 0.16;
    ctx.lineCap = "round";
    for (const s of p.segments) {
      const a = byId.get(s.a), b = byId.get(s.b);
      if (!a || !b) continue;
      const la = levelIdOf(p, a), lb = levelIdOf(p, b);
      if (la === lv || lb === lv || la !== lb) continue;
      ctx.strokeStyle = this.colorOf("seg", s.id, s.system);
      ctx.lineWidth = 4 / this.zoom;
      ctx.beginPath(); ctx.moveTo(a.x, a.y); ctx.lineTo(b.x, b.y); ctx.stroke();
    }
    ctx.restore();
  }

  // A duct between floors: a riser marker at the end on this level, with
  // the floor it goes to.
  drawLevelRisers(ctx) {
    const p = this.store.project;
    if (!multiLevel(p)) return;
    const lv = activeLevelId(p);
    const z = this.zoom;
    const byId = new Map(p.nodes.map((n) => [n.id, n]));
    for (const s of p.segments) {
      const a = byId.get(s.a), b = byId.get(s.b);
      if (!a || !b) continue;
      const la = levelIdOf(p, a), lb = levelIdOf(p, b);
      if (la === lb || (la !== lv && lb !== lv)) continue;
      if (this.plantHidden("seg", s.id) || this.store.hiddenSystems?.has(s.system)) continue;
      const here = la === lv ? a : b;
      const otherLv = la === lv ? lb : la;
      const up = levelElevation(p, otherLv) > levelElevation(p, lv);
      const selected = this.store.isSelected("segment", s.id);
      const col = selected ? COL.sel : this.colorOf("seg", s.id, s.system);
      const r = 10 / z;
      ctx.beginPath(); ctx.arc(here.x, here.y, r, 0, Math.PI * 2);
      ctx.fillStyle = "#fff"; ctx.fill();
      ctx.lineWidth = 2.4 / z; ctx.strokeStyle = col; ctx.stroke();
      ctx.beginPath();
      const d = up ? -1 : 1;
      ctx.moveTo(here.x, here.y - 5 * d / z); ctx.lineTo(here.x, here.y + 5 * d / z);
      ctx.moveTo(here.x - 3.5 / z, here.y - 1.5 * d / z); ctx.lineTo(here.x, here.y - 5 * d / z); ctx.lineTo(here.x + 3.5 / z, here.y - 1.5 * d / z);
      ctx.stroke();
      const res = this.segResult(s.id);
      const size = res?.section ? (res.section.shape === "round" ? `ø${res.section.diameterMm}` : `${res.section.widthMm}×${res.section.heightMm}`) : "";
      this.chip(ctx, `${up ? "up to" : "down to"} ${levelName(p, otherLv)}${size ? ` · ${size}` : ""}`, here.x, here.y + 21 / z, { size: 9.5, mono: true, border: col });
    }
  }

  // Nodes that end in a riser to another floor — drawn by drawLevelRisers.
  levelRiserNodes() {
    const p = this.store.project;
    const out = new Set();
    if (!multiLevel(p)) return out;
    const byId = new Map(p.nodes.map((n) => [n.id, n]));
    for (const s of p.segments) {
      const a = byId.get(s.a), b = byId.get(s.b);
      if (a && b && levelIdOf(p, a) !== levelIdOf(p, b)) { out.add(a.id); out.add(b.id); }
    }
    return out;
  }

  // Colour by system: a duct, node or component joined to a unit takes the
  // unit's colour; anything loose (or colouring by airstream) its airstream's.
  colorOf(type, id, airstream) {
    return memberColor(this.store.project, this.results, type, id, systemColor(airstream));
  }
  bySystem() { return (this.store.project.settings.colourBy || "system") === "system"; }
  plantHidden(type, id) {
    const hp = this.store.hiddenPlants;
    if (!hp?.size) return false;
    const pid = memberPlantId(this.results, type, id);
    return !!pid && hp.has(pid);
  }
  isIndexSeg(id) { return isIndexSegment(this.results, id); }

  ductWidthWorld(res, seg) {
    const px = this.pxPerMeter();
    const z = this.zoom;
    const show = this.store.showDuctSize !== false && this.store.project.settings.showActualDucts !== false;
    const section = res?.section;
    let mm = 200;
    if (section) {
      if (section.shape === "rect" || section.shape === "square") mm = section.widthMm || section.heightMm || 200;
      else mm = section.diameterMm || section.equivDiameterMm || 200;
    }
    const real = (mm / 1000) * px;
    if (show && res && res.flowM3s > 0) return clamp(real, 3 / z, 400);
    return 3 / z;
  }

  drawSegments(ctx) {
    const p = this.lp();
    const sel = this.store.selection;
    const z = this.zoom;
    const px = this.pxPerMeter();
    const hidden = this.store.hiddenSystems;
    // bodies first, then labels over every body, so a label is never under a duct
    const labels = [];
    for (const s of p.segments) {
      if (hidden?.has(s.system) || this.plantHidden("seg", s.id)) continue;
      const a = p.nodes.find((n) => n.id === s.a);
      const b = p.nodes.find((n) => n.id === s.b);
      if (!a || !b) continue;
      const res = this.segResult(s.id);
      const selected = this.store.isSelected("segment", s.id)
        || (sel?.type === "piece" && this.store.getSelected()?.segmentId === s.id);
      const base = this.colorOf("seg", s.id, s.system);
      // the airstream still shows as a stripe down a system-coloured duct
      const stripe = this.bySystem() && base !== systemColor(s.system) ? systemColor(s.system) : null;
      const noFlow = !res || res.flowM3s <= 0;
      const shape = res?.section?.shape || s.shapeOverride || p.settings.ductType || "round";
      if (isVerticalRiser(a, b, px)) { this.drawRiserMarker(ctx, a, b, s, selected); continue; }
      const width = this.ductWidthWorld(res, s);
      this.drawDuctBody(ctx, a, b, width, shape, base, { selected, index: this.isIndexSeg(s.id), noFlow, overVel: res && res.withinMax === false, stripe });
      const mx = (a.x + b.x) / 2, my = (a.y + b.y) / 2;
      const segLenScr = dist(a, b) * z;
      labels.push({ s, res, mx, my, a, b, width, segLenScr, noFlow });
    }
    for (const L of labels) {
      const { res, mx, my, a, b, width, segLenScr, noFlow } = L;
      const off = width / 2 + 10 / z;
      const horiz = Math.abs(b.x - a.x) >= Math.abs(b.y - a.y);
      const lx = horiz ? mx : mx + off + 18 / z;
      const ly = horiz ? my - off : my;
      if (!noFlow && segLenScr > 46) {
        const size = (res.section.shape === "rect" || res.section.shape === "square") ? `${res.section.widthMm}×${res.section.heightMm}` : `ø${res.section.diameterMm}`;
        this.chip(ctx, `${size} · ${round(res.velocity, 1)} m/s`, lx, ly, { mono: true, color: res.withinVelocity ? COL.ink : "#b42318", border: "rgba(29,36,51,0.15)" });
        if (res.lengthOverride) this.chip(ctx, `${round(res.lengthM, 2)} m typed`, lx, ly + 14 / z, { size: 9.5, bg: "#fff4e0", color: "#8a5d00" });
      } else if (noFlow && segLenScr > 60) {
        this.chip(ctx, noFlowHint(L.s, res, p), lx, ly, { size: 9.5, bg: "#fff4e0", color: "#8a5d00" });
      }
      const picked = this.store.selection?.type === "segment" && this.store.selection.id === L.s.id;
      if (picked && Math.abs((a.z || 0) - (b.z || 0)) > 0.05) {
        this.chip(ctx, `slope Δh ${round(Math.abs((a.z || 0) - (b.z || 0)), 2)} m`, mx, my + off + 4 / z, { size: 9, color: COL.soft });
      }
    }
  }

  drawDuctBody(ctx, a, b, width, shape, color, flags) {
    const z = this.zoom;
    const outline = flags.selected ? COL.sel : flags.index ? COL.index : null;
    if (outline) {
      ctx.strokeStyle = outline;
      ctx.lineWidth = width + (flags.selected ? 7 : 3) / z;
      ctx.lineCap = shape === "round" ? "round" : "butt";
      ctx.globalAlpha = flags.selected ? 0.9 : 0.28;
      ctx.beginPath(); ctx.moveTo(a.x, a.y); ctx.lineTo(b.x, b.y); ctx.stroke();
      ctx.globalAlpha = 1;
    }
    if (flags.noFlow) ctx.setLineDash([9 / z, 6 / z]);
    ctx.strokeStyle = flags.overVel ? "#b42318" : color;
    ctx.globalAlpha = flags.noFlow ? 0.6 : 1;
    ctx.lineWidth = width;
    ctx.lineCap = shape === "round" ? "round" : "butt";
    ctx.beginPath(); ctx.moveTo(a.x, a.y); ctx.lineTo(b.x, b.y); ctx.stroke();
    ctx.setLineDash([]);
    ctx.globalAlpha = 1;
    if (flags.stripe && width > 5 / z) {
      ctx.strokeStyle = flags.stripe;
      ctx.lineWidth = Math.max(1.4 / z, width * 0.22);
      ctx.lineCap = "butt";
      ctx.beginPath(); ctx.moveTo(a.x, a.y); ctx.lineTo(b.x, b.y); ctx.stroke();
    }
    if (width > 7 / z) {
      if (shape === "round" && !flags.stripe) {
        // spiral: a light centre stripe reads as a round duct
        ctx.strokeStyle = "rgba(255,255,255,0.35)";
        ctx.lineWidth = Math.max(1 / z, width * 0.14);
        ctx.beginPath(); ctx.moveTo(a.x, a.y); ctx.lineTo(b.x, b.y); ctx.stroke();
      } else {
        // rectangular: both sides as crisp edges
        const l = offsetPoly([a, b], width / 2), r = offsetPoly([a, b], -width / 2);
        ctx.strokeStyle = "rgba(0,0,0,0.35)";
        ctx.lineWidth = 1 / z;
        ctx.beginPath(); ctx.moveTo(l[0].x, l[0].y); ctx.lineTo(l[1].x, l[1].y); ctx.moveTo(r[0].x, r[0].y); ctx.lineTo(r[1].x, r[1].y); ctx.stroke();
      }
    }
  }

  drawRiserMarker(ctx, a, b, seg, selected) {
    const z = this.zoom;
    const dz = (b.z || 0) - (a.z || 0);
    const x = a.x, y = a.y, r = 9 / z;
    ctx.beginPath();
    ctx.arc(x, y, r, 0, Math.PI * 2);
    ctx.fillStyle = "#fff";
    ctx.fill();
    ctx.lineWidth = 2 / z;
    ctx.strokeStyle = selected ? COL.sel : this.colorOf("seg", seg.id, seg.system);
    ctx.stroke();
    ctx.beginPath();
    const s = dz >= 0 ? -1 : 1;
    ctx.moveTo(x, y - 4 * s / z); ctx.lineTo(x, y + 4 * s / z);
    ctx.moveTo(x - 3 / z, y + 1 * s / z); ctx.lineTo(x, y + 4 * s / z); ctx.lineTo(x + 3 / z, y + 1 * s / z);
    ctx.stroke();
    this.chip(ctx, `riser ${round(Math.abs(dz), 2)} m`, x, y + 19 / z, { size: 9.5, mono: true });
  }

  drawNodes(ctx) {
    const p = this.lp();
    const z = this.zoom;
    const sel = this.store.selection;
    const toFloor = this.levelRiserNodes();
    for (const n of p.nodes) {
      if (p.components.some((c) => componentNodeIds(c).includes(n.id))) continue;
      const selected = this.store.isSelected("node", n.id);
      if (toFloor.has(n.id) && !selected) continue; // drawn as a riser to another floor
      const touching = p.segments.filter((s) => s.a === n.id || s.b === n.id);
      if (touching.length === 2 && !n.tee && !selected) continue; // a plain corner
      const sys = touching[0]?.system;
      if (touching.length && touching.every((t) => this.plantHidden("seg", t.id))) continue;
      ctx.beginPath();
      if (n.tee || touching.length >= 3) {
        ctx.arc(n.x, n.y, 4 / z, 0, Math.PI * 2);
        ctx.fillStyle = "#fff";
        ctx.fill();
        ctx.lineWidth = 2 / z;
        ctx.strokeStyle = selected ? COL.sel : this.colorOf("node", n.id, sys);
        ctx.stroke();
      } else if (touching.length <= 1) {
        // an open end — worth seeing, it usually means a run that stops short
        ctx.arc(n.x, n.y, (selected ? 5 : 4) / z, 0, Math.PI * 2);
        ctx.fillStyle = selected ? COL.sel : "#fff";
        ctx.fill();
        ctx.lineWidth = 1.6 / z;
        ctx.strokeStyle = touching.length ? "#b42318" : COL.soft;
        ctx.stroke();
      } else {
        ctx.arc(n.x, n.y, 5 / z, 0, Math.PI * 2);
        ctx.fillStyle = COL.sel;
        ctx.fill();
      }
    }
  }

  drawComponents(ctx) {
    const p = this.lp();
    const sel = this.store.selection;
    const z = this.zoom;
    const px = this.pxPerMeter();
    const hidden = this.store.hiddenSystems;
    for (const c of p.components) {
      const def = componentDef(c.kind);
      if (!def) continue;
      if (c.system !== "both" && hidden?.has(c.system)) continue;
      if (this.plantHidden("comp", c.id)) continue;
      const selected = this.store.isSelected("component", c.id);
      if (def.airSock) { this.drawAirSock(ctx, c, def, selected); continue; }
      const box = componentBox(c, px, z);
      const fill = this.bySystem() && (def.role === "plant" ? c.color : memberPlantId(this.results, "comp", c.id))
        ? (def.role === "plant" ? c.color : this.colorOf("comp", c.id, c.system))
        : def.color;
      ctx.save();
      ctx.translate(c.x, c.y);
      ctx.rotate((box.rot * Math.PI) / 180);
      this.roundRect(ctx, -box.w / 2, -box.d / 2, box.w, box.d, Math.min(4 / z, Math.min(box.w, box.d) * 0.12));
      ctx.fillStyle = fill;
      ctx.fill();
      if (isFourPort(c)) {
        ctx.save();
        ctx.clip();
        // building side and outside of the casing, lightly tinted
        ctx.fillStyle = "rgba(255,255,255,0.10)";
        ctx.fillRect(0, -box.d / 2, box.w / 2, box.d);
        if (c.kind === "hrv") {
          // the cross of a plate heat exchanger
          ctx.strokeStyle = "rgba(255,255,255,0.45)";
          ctx.lineWidth = 1.2 / z;
          ctx.beginPath();
          ctx.moveTo(-box.w * 0.25, -box.d / 2); ctx.lineTo(box.w * 0.25, box.d / 2);
          ctx.moveTo(box.w * 0.25, -box.d / 2); ctx.lineTo(-box.w * 0.25, box.d / 2);
          ctx.stroke();
        }
        ctx.restore();
      }
      ctx.lineWidth = (selected ? 2.6 : 1.2) / z;
      ctx.strokeStyle = selected ? COL.sel : "rgba(0,0,0,0.45)";
      ctx.stroke();
      ctx.fillStyle = "#fff";
      ctx.font = `700 ${clamp(Math.min(box.w, box.d) * 0.3, 8 / z, 15 / z)}px ${FONT}`;
      ctx.textAlign = "center";
      ctx.textBaseline = "middle";
      ctx.rotate(-(box.rot * Math.PI) / 180); // turn the symbol, never the text
      ctx.fillText(def.role === "plant" && c.tag ? c.tag : symbolOf(c), 0, 0);
      ctx.restore();
      ctx.textBaseline = "alphabetic";

      const bottom = c.y + Math.max(box.w, box.d) / 2;
      ctx.fillStyle = COL.ink;
      ctx.font = `600 ${11 / z}px ${FONT}`;
      ctx.textAlign = "center";
      ctx.fillText(c.label || def.label, c.x, bottom + 12 / z);
      const bits = [];
      const unit = normalizeFlowUnit(p.settings.flowUnit);
      if (def.role === "terminal" && c.props?.designFlow_ls) bits.push(formatFlowLs(c.props.designFlow_ls, unit));
      if (def.role === "inline" && c.props?.lossPa) bits.push(`${c.props.lossPa} Pa`);
      bits.push(`${round(Number(c.heightM) || 0, 2)} m`);
      ctx.fillStyle = COL.soft;
      ctx.font = `500 ${9.5 / z}px ${MONO}`;
      ctx.fillText(bits.join(" · "), c.x, bottom + 23 / z);
      if (isFourPort(c)) this.drawUnitPorts(ctx, c, z);
      if (selected && this.store.selection?.type === "component") this.drawHandles(ctx, c);
    }
  }

  // An air sock: drawn its real length and diameter, the inlet end square
  // where the duct joins, the far end rounded, and a row of dots along the
  // vented length to show where it discharges.
  drawAirSock(ctx, c, def, selected) {
    const p = this.store.project;
    const z = this.zoom;
    const px = this.pxPerMeter();
    const flowLs = sockFlowLs(c, this.results);
    const fig = sockFigures(c, flowLs, p.settings);
    const L = Math.max(fig.lengthM * px, 12 / z);
    const D = Math.max((fig.diameterMm / 1000) * px, 6 / z);
    const col = this.bySystem() ? this.colorOf("comp", c.id, "supply") : def.color;
    const rot = ((Number(c.rot) || 0) * Math.PI) / 180;
    ctx.save();
    ctx.translate(c.x, c.y);
    ctx.rotate(rot);
    const x0 = -L / 2, r = D / 2;
    ctx.beginPath();
    ctx.moveTo(x0, -r);
    ctx.lineTo(L / 2 - r, -r);
    ctx.arc(L / 2 - r, 0, r, -Math.PI / 2, Math.PI / 2);
    ctx.lineTo(x0, r);
    ctx.closePath();
    ctx.globalAlpha = 0.22;
    ctx.fillStyle = col;
    ctx.fill();
    ctx.globalAlpha = 1;
    ctx.lineWidth = (selected ? 2.6 : 1.6) / z;
    ctx.strokeStyle = selected ? COL.sel : col;
    ctx.setLineDash(fig.confirmed ? [] : [6 / z, 3 / z]);
    ctx.stroke();
    ctx.setLineDash([]);
    // inlet collar
    ctx.fillStyle = col;
    ctx.fillRect(x0 - 2 / z, -r, 4 / z, D);
    // perforations along the vented length
    const vent = fig.lengthM > 0 ? (fig.ventedLengthM / fig.lengthM) * L : 0;
    const step = Math.max(10 / z, 0.5 * px);
    ctx.fillStyle = col;
    for (let x = L / 2 - Math.max(r, 4 / z) - vent + step / 2; x < L / 2 - r * 0.6; x += step) {
      if (x < x0 + 4 / z) continue;
      ctx.beginPath(); ctx.arc(x, -r * 0.55, 1.5 / z, 0, Math.PI * 2); ctx.fill();
      ctx.beginPath(); ctx.arc(x, r * 0.55, 1.5 / z, 0, Math.PI * 2); ctx.fill();
    }
    ctx.restore();
    // labels, kept upright
    const unit = normalizeFlowUnit(p.settings.flowUnit);
    const below = c.y + Math.abs(Math.sin(rot)) * L / 2 + r + 12 / z;
    ctx.fillStyle = COL.ink;
    ctx.font = `600 ${11 / z}px ${FONT}`;
    ctx.textAlign = "center";
    ctx.fillText(c.label || def.label, c.x, below);
    ctx.fillStyle = COL.soft;
    ctx.font = `500 ${9.5 / z}px ${MONO}`;
    const bits = [`ø${fig.diameterMm} × ${round(fig.lengthM, 1)} m`];
    if (flowLs > 0) bits.push(formatFlowLs(flowLs, unit), `${round(unit === "m3/h" ? fig.m3hPerM : fig.flowPerM_ls, 1)} ${unit === "m3/h" ? "m³/h" : "l/s"}/m`);
    bits.push(`${round(fig.staticPa, 0)} Pa ${fig.confirmed ? "mfr" : "nom"}`);
    ctx.fillText(bits.join(" · "), c.x, below + 11 / z);
    if (selected && this.store.selection?.type === "component") this.drawHandles(ctx, c);
  }

  // The four connections of an AHU or HRV serving both sides: a coloured
  // stub and its code at each port, so it is obvious where fresh air comes
  // in, where exhaust leaves, and which face is the building side.
  drawUnitPorts(ctx, c, z) {
    const px = this.pxPerMeter();
    const drawn = componentBox(c, px, z);
    const rot = ((Number(c.rot) || 0) * Math.PI) / 180;
    for (const key of SYSTEM_KEYS) {
      const off = unitPortOffset(c, key);
      if (!off) continue;
      // exactly where a trace joins — the true casing, not the grown one
      const { x, y } = connPoint(c, off, px);
      const col = systemColor(key);
      ctx.beginPath();
      ctx.arc(x, y, 4.2 / z, 0, Math.PI * 2);
      ctx.fillStyle = "#fff"; ctx.fill();
      ctx.lineWidth = 2.2 / z; ctx.strokeStyle = col; ctx.stroke();
      if (z * drawn.w > 44) {
        // label outside the casing, in the direction of the face
        let dx = off.u, dy = off.v;
        if (Math.abs(off.u) === 1) dy = 0; else dx = 0;
        const ox = (dx * Math.cos(rot) - dy * Math.sin(rot)) * 17 / z;
        const oy = (dx * Math.sin(rot) + dy * Math.cos(rot)) * 12 / z;
        // IN on the internal face, EX on the external; the colour says which airstream
        this.chip(ctx, systemInfo(key).outside ? "EX" : "IN", x + ox, y + oy, { size: 8.5, mono: true, bold: true, bg: col, color: "#fff" });
      }
    }
  }

  drawHandles(ctx, c) {
    const z = this.zoom;
    const { handles, box } = handlesOf(c, this.pxPerMeter(), z);
    const rot = handles[handles.length - 1];
    ctx.strokeStyle = COL.sel;
    ctx.lineWidth = 1.4 / z;
    ctx.beginPath(); ctx.moveTo(rot.arm.x, rot.arm.y); ctx.lineTo(rot.x, rot.y); ctx.stroke();
    for (const h of handles) {
      if (h.kind === "rot") {
        ctx.beginPath(); ctx.arc(h.x, h.y, HANDLE_PX / z, 0, Math.PI * 2);
        ctx.fillStyle = COL.sel; ctx.fill();
        ctx.strokeStyle = "#fff"; ctx.lineWidth = 1.4 / z; ctx.stroke();
      } else {
        const s = (HANDLE_PX * 2) / z;
        ctx.fillStyle = "#fff"; ctx.strokeStyle = COL.sel; ctx.lineWidth = 1.6 / z;
        ctx.fillRect(h.x - s / 2, h.y - s / 2, s, s); ctx.strokeRect(h.x - s / 2, h.y - s / 2, s, s);
      }
    }
    const t = `${round(box.foot.w, 2)} × ${round(box.foot.d, 2)} m${box.rot ? `  ${round(box.rot, 1)}°` : ""}`;
    // above the box as it actually sits on the sheet, so a long air sock's
    // chip stays next to it rather than half its length away
    const r = ((box.rot || 0) * Math.PI) / 180;
    const halfH = Math.abs(Math.sin(r)) * box.w / 2 + Math.abs(Math.cos(r)) * box.d / 2;
    this.chip(ctx, t, c.x, c.y - halfH - 36 / z, { mono: true, bg: COL.sel, color: "#241a00", size: 9.5 });
  }

  drawMeasures(ctx) {
    const p = this.lp();
    const z = this.zoom;
    for (const m of p.measures || []) {
      const selected = this.store.isSelected("measure", m.id);
      this.drawTapeLine(ctx, m.pts, selected);
    }
  }

  drawTapeLine(ctx, pts, selected) {
    const z = this.zoom;
    if (pts.length < 2) return;
    ctx.strokeStyle = selected ? COL.sel : COL.tape;
    ctx.lineWidth = (selected ? 2.4 : 1.6) / z;
    ctx.setLineDash([7 / z, 4 / z]);
    ctx.beginPath();
    pts.forEach((q, i) => (i ? ctx.lineTo(q.x, q.y) : ctx.moveTo(q.x, q.y)));
    ctx.stroke();
    ctx.setLineDash([]);
    for (const q of pts) {
      ctx.beginPath(); ctx.moveTo(q.x - 4 / z, q.y - 4 / z); ctx.lineTo(q.x + 4 / z, q.y + 4 / z);
      ctx.moveTo(q.x + 4 / z, q.y - 4 / z); ctx.lineTo(q.x - 4 / z, q.y + 4 / z); ctx.stroke();
    }
    const last = pts[pts.length - 1];
    this.chip(ctx, `${round(this.polyLengthM(pts), 2)} m`, last.x, last.y - 14 / z, { mono: true, bold: true, bg: "#fff4e0", color: "#8a5d00", border: COL.tape });
  }

  // The duct being left, extended through the corner, and a right-angle
  // mark or a 45° arc where the new leg comes off it.
  drawAngleGuide(ctx, a, tgt, rel) {
    const z = this.zoom;
    const L = 140 / z;
    const ux = Math.cos(rel.ref), uy = Math.sin(rel.ref);
    ctx.save();
    ctx.strokeStyle = COL.accent;
    ctx.globalAlpha = 0.7;
    ctx.lineWidth = 1.2 / z;
    ctx.setLineDash([4 / z, 4 / z]);
    ctx.beginPath(); ctx.moveTo(a.x - ux * L, a.y - uy * L); ctx.lineTo(a.x + ux * L, a.y + uy * L); ctx.stroke();
    ctx.setLineDash([]);
    ctx.globalAlpha = 1;
    const leg = Math.atan2(tgt.y - a.y, tgt.x - a.x);
    // the side of the duct line the leg is on
    let base = rel.ref;
    let d = leg - base;
    while (d > Math.PI) d -= 2 * Math.PI;
    while (d < -Math.PI) d += 2 * Math.PI;
    if (Math.abs(d) > Math.PI / 2 + 1e-6) { base += Math.PI; d = d > 0 ? d - Math.PI : d + Math.PI; }
    const r = 16 / z;
    ctx.lineWidth = 1.6 / z;
    if (rel.deg === 90) {
      const vx = Math.cos(leg), vy = Math.sin(leg);
      const bx = Math.cos(base), by = Math.sin(base);
      ctx.beginPath();
      ctx.moveTo(a.x + bx * r, a.y + by * r);
      ctx.lineTo(a.x + bx * r + vx * r, a.y + by * r + vy * r);
      ctx.lineTo(a.x + vx * r, a.y + vy * r);
      ctx.stroke();
    } else {
      ctx.beginPath();
      ctx.arc(a.x, a.y, r * 1.4, base, base + d, d < 0);
      ctx.stroke();
    }
    ctx.restore();
    const mid = leg + (rel.deg === 90 ? 0 : 0);
    this.chip(ctx, `${rel.deg}° to duct`, a.x + Math.cos(mid) * 38 / z + Math.cos(mid + Math.PI / 2) * 14 / z, a.y + Math.sin(mid) * 38 / z + Math.sin(mid + Math.PI / 2) * 14 / z, { bg: COL.accent, color: "#fff", bold: true, size: 9.5 });
  }

  drawDrafts(ctx) {
    const z = this.zoom;
    const p = this.lp();
    const tool = this.store.tool;
    if (this.marquee) {
      const { a, b } = this.marquee;
      ctx.save();
      ctx.fillStyle = "rgba(29,78,216,0.08)";
      ctx.strokeStyle = COL.accent;
      ctx.lineWidth = 1.2 / z;
      ctx.setLineDash([5 / z, 4 / z]);
      ctx.fillRect(Math.min(a.x, b.x), Math.min(a.y, b.y), Math.abs(b.x - a.x), Math.abs(b.y - a.y));
      ctx.strokeRect(Math.min(a.x, b.x), Math.min(a.y, b.y), Math.abs(b.x - a.x), Math.abs(b.y - a.y));
      ctx.restore();
    }
    if (tool === "duct" && this.pointer && !this.dragging) {
      const tgt = this.traceTarget(this.pointer);
      const col = systemColor(this.store.activeSystem);
      if (this.draft) {
        const a = p.nodes.find((n) => n.id === this.draft.lastNodeId);
        if (a) {
          ctx.setLineDash([7 / z, 5 / z]);
          ctx.strokeStyle = col; ctx.lineWidth = 2.4 / z;
          ctx.beginPath(); ctx.moveTo(a.x, a.y); ctx.lineTo(tgt.x, tgt.y); ctx.stroke();
          ctx.setLineDash([]);
          ctx.beginPath(); ctx.arc(a.x, a.y, 4 / z, 0, Math.PI * 2); ctx.fillStyle = col; ctx.fill();
          if (tgt.lock?.rel && dist(a, tgt) * z > 12) this.drawAngleGuide(ctx, a, tgt, tgt.lock.rel);
          if (!tgt.snap && Math.abs((a.z || 0) - this.store.traceHeight) > 0.05 && dist(a, tgt) < 8 / z) {
            this.chip(ctx, `riser → ${round(this.store.traceHeight, 2)} m`, a.x, a.y - 16 / z, { bg: col, color: "#fff", bold: true });
          } else if (dist(a, tgt) * z > 30) {
            const L = dist(a, tgt) / this.pxPerMeter();
            this.chip(ctx, `${round(L, 2)} m`, (a.x + tgt.x) / 2, (a.y + tgt.y) / 2 - 12 / z, { mono: true, size: 9.5 });
          }
        }
      }
      this.drawSnapGhost(ctx, tgt.snap, col);
      if (!tgt.snap) {
        ctx.beginPath(); ctx.arc(tgt.x, tgt.y, 3 / z, 0, Math.PI * 2); ctx.fillStyle = col; ctx.fill();
      }
    }
    if (tool === "room" && this.roomPts.length) {
      ctx.beginPath();
      this.roomPts.forEach((pt, i) => (i ? ctx.lineTo(pt.x, pt.y) : ctx.moveTo(pt.x, pt.y)));
      if (this.pointer) {
        const last = this.roomPts[this.roomPts.length - 1];
        const q = this.orthoOn() ? orthoPoint(last, this.pointer) : this.pointer;
        ctx.lineTo(q.x, q.y);
      }
      ctx.strokeStyle = COL.accent; ctx.lineWidth = 1.6 / z; ctx.setLineDash([5 / z, 4 / z]);
      ctx.stroke(); ctx.setLineDash([]);
      for (const pt of this.roomPts) { ctx.beginPath(); ctx.arc(pt.x, pt.y, 3.5 / z, 0, Math.PI * 2); ctx.fillStyle = COL.accent; ctx.fill(); }
    }
    if (tool === "tape" && this.tapePts.length) {
      const pts = [...this.tapePts];
      if (this.pointer) {
        const last = pts[pts.length - 1];
        pts.push(this.orthoOn() ? orthoPoint(last, this.pointer) : this.pointer);
      }
      this.drawTapeLine(ctx, pts, false);
    }
    if (tool === "scale") {
      const pts = [...this.scalePts];
      if (pts.length === 1 && this.pointer) pts.push(this.pointer);
      ctx.strokeStyle = COL.tape; ctx.lineWidth = 2 / z;
      if (pts.length === 2) { ctx.beginPath(); ctx.moveTo(pts[0].x, pts[0].y); ctx.lineTo(pts[1].x, pts[1].y); ctx.stroke(); }
      for (const pt of pts) {
        ctx.beginPath(); ctx.moveTo(pt.x - 7 / z, pt.y); ctx.lineTo(pt.x + 7 / z, pt.y); ctx.moveTo(pt.x, pt.y - 7 / z); ctx.lineTo(pt.x, pt.y + 7 / z); ctx.stroke();
      }
    }
    if (this.guides?.length) this.drawGuides(ctx, this.guides);
    if (tool === "component" && this.pointer && !this.dragging) {
      const def = componentDef(this.store.newComponentKind);
      if (def && def.role !== "inline") {
        // where it would land, lined up
        const a = this.alignSnap(this.pointer);
        this.drawGuides(ctx, a.guides);
        const px = this.pxPerMeter();
        const w = Math.max((def.foot?.w || 0.4) * px, 10 / z), h = Math.max((def.foot?.d || 0.4) * px, 10 / z);
        ctx.save();
        ctx.strokeStyle = def.color; ctx.lineWidth = 1.4 / z; ctx.setLineDash([4 / z, 3 / z]);
        ctx.strokeRect(a.x - w / 2, a.y - h / 2, w, h);
        ctx.restore();
      }
      if (def?.role === "inline") {
        const hit = hitSegment(p, this.pointer, 12 / z);
        if (hit) {
          ctx.beginPath(); ctx.arc(hit.r.point.x, hit.r.point.y, 7 / z, 0, Math.PI * 2);
          ctx.fillStyle = "#fff"; ctx.fill(); ctx.strokeStyle = COL.accent; ctx.lineWidth = 2.2 / z; ctx.stroke();
          this.chip(ctx, `${def.label} on this run`, hit.r.point.x, hit.r.point.y - 16 / z, { bg: COL.accent, color: "#fff", bold: true });
        }
      }
    }
    const cal = p.scale.calib;
    if (cal && tool === "scale") {
      ctx.strokeStyle = "rgba(217,119,6,0.45)"; ctx.lineWidth = 1.5 / z; ctx.setLineDash([4 / z, 3 / z]);
      ctx.beginPath(); ctx.moveTo(cal.a.x, cal.a.y); ctx.lineTo(cal.b.x, cal.b.y); ctx.stroke(); ctx.setLineDash([]);
    }
  }

  drawSnapGhost(ctx, sn, col) {
    if (!sn) return;
    const z = this.zoom;
    if (sn.kind === "run") {
      // the branch dot, on the pipe
      ctx.beginPath(); ctx.arc(sn.at.x, sn.at.y, 6 / z, 0, Math.PI * 2);
      ctx.fillStyle = "#fff"; ctx.fill();
      ctx.lineWidth = 2.4 / z; ctx.strokeStyle = col; ctx.stroke();
      ctx.beginPath(); ctx.arc(sn.at.x, sn.at.y, 2.2 / z, 0, Math.PI * 2); ctx.fillStyle = col; ctx.fill();
    } else {
      ctx.beginPath(); ctx.arc(sn.at.x, sn.at.y, 11 / z, 0, Math.PI * 2);
      ctx.strokeStyle = col; ctx.lineWidth = 2.4 / z; ctx.stroke();
      ctx.beginPath(); ctx.arc(sn.at.x, sn.at.y, 3 / z, 0, Math.PI * 2); ctx.fillStyle = col; ctx.fill();
    }
    const verb = this.draft ? "join" : "start at";
    const t = `${verb} ${sn.name ? sn.name : sn.what}`;
    ctx.font = `600 ${10.5 / z}px ${FONT}`;
    const w = ctx.measureText(t).width + 12 / z;
    ctx.fillStyle = col;
    ctx.fillRect(sn.at.x + 15 / z, sn.at.y - 9 / z, w, 17 / z);
    ctx.fillStyle = "#fff";
    ctx.textAlign = "left";
    ctx.textBaseline = "middle";
    ctx.fillText(t, sn.at.x + 21 / z, sn.at.y);
    ctx.textBaseline = "alphabetic";
  }

  roundRect(ctx, x, y, w, h, r) {
    ctx.beginPath();
    ctx.moveTo(x + r, y);
    ctx.arcTo(x + w, y, x + w, y + h, r);
    ctx.arcTo(x + w, y + h, x, y + h, r);
    ctx.arcTo(x, y + h, x, y, r);
    ctx.arcTo(x, y, x + w, y, r);
    ctx.closePath();
  }
}
return { noFlowHint, CanvasView };
})();

// ---- src/ui/fab3d.js ----
__m["src/ui/fab3d.js"] = (() => {
const { systemColor: colorOf } = __m["src/systems.js"];
// 3D meshes for fabrication pieces. Canvas 2D, painter's algorithm.
// Recognisable assembly, not photorealism.

function velColor(v, max = 8) {
  const t = Math.max(0, Math.min(1, (Number(v) || 0) / max));
  const r = Math.round(56 + t * 200);
  const g = Math.round(189 - t * 140);
  const b = Math.round(248 - t * 180);
  return `rgb(${r},${g},${b})`;
}

function pressureColor(pa, max = 200) {
  const t = Math.max(0, Math.min(1, (Number(pa) || 0) / max));
  return `rgb(${Math.round(34 + t * 200)},${Math.round(197 - t * 120)},${Math.round(94 + t * 40)})`;
}

function systemColor(system) {
  return colorOf(system);
}

function pieceFill(piece, mode, selected) {
  if (selected) return "#e0a422";
  if (mode === "velocity") return velColor(piece.velocity, 8);
  if (mode === "pressure") return pressureColor(piece.dpPa, 80);
  if (mode === "airflow") return systemColor(piece.system);
  if (piece.kind === "coupler") return "#cbd5e1";
  if (piece.kind === "elbow") return colorOf(piece.system);
  if (piece.kind === "reducer" || piece.kind === "enlarger" || piece.kind === "transition" || piece.kind === "sqr_to_round") {
    return "#a78bfa";
  }
  if (piece.kind === "tee" || piece.kind === "y_branch" || piece.kind === "lateral" || piece.kind === "saddle" || piece.kind === "shoe") {
    return "#34d399";
  }
  if (piece.kind === "boot") return "#22c55e";
  if (piece.kind === "flex") return "#94a3b8";
  if (piece.kind === "damper") return "#f43f5e";
  if (piece.kind === "end_cap") return "#64748b";
  return systemColor(piece.system);
}

function sub(a, b) { return { x: a.x - b.x, y: a.y - b.y, z: (a.z || 0) - (b.z || 0) }; }
function add(a, b) { return { x: a.x + b.x, y: a.y + b.y, z: (a.z || 0) + (b.z || 0) }; }
function scale(a, k) { return { x: a.x * k, y: a.y * k, z: (a.z || 0) * k }; }
function len(v) { return Math.hypot(v.x, v.y, v.z || 0); }
function norm(v) {
  const L = len(v) || 1;
  return { x: v.x / L, y: v.y / L, z: (v.z || 0) / L };
}
function cross(a, b) {
  return {
    x: a.y * (b.z || 0) - (a.z || 0) * b.y,
    y: (a.z || 0) * b.x - a.x * (b.z || 0),
    z: a.x * b.y - a.y * b.x,
  };
}
function lerp(a, b, t) {
  return { x: a.x + (b.x - a.x) * t, y: a.y + (b.y - a.y) * t, z: (a.z || 0) + ((b.z || 0) - (a.z || 0)) * t };
}

function orthonormal(axis) {
  const a = norm(axis);
  const helper = Math.abs(a.z) < 0.8 ? { x: 0, y: 0, z: 1 } : { x: 1, y: 0, z: 0 };
  const u = norm(cross(a, helper));
  const v = norm(cross(a, u));
  return [u, v];
}

function explodePair(a, b, gap, index) {
  if (!gap) return [a, b];
  const d = norm(sub(b, a));
  const off = scale(d, gap * (index % 5) * 0.15 + gap * 0.35);
  return [add(a, off), add(b, off)];
}

function meshPiece(piece, px, explodeGap = 0, index = 0) {
  if (!piece.a || piece.kind === "support") return { polys: [], lines: [], labels: [] };
  const toM = (p) => ({ x: p.x / (px || 1), y: p.y / (px || 1), z: p.z || 0 });
  const a = toM(piece.a);
  const b = piece.b ? toM(piece.b) : a;
  const [ea, eb] = explodePair(a, b, explodeGap, index);
  const section = piece.section || {};
  const circular = !(section.shape === "rect" || section.shape === "square");
  const dMm = circular ? (section.diameterMm || 200) : Math.max(section.widthMm || 200, section.heightMm || 200);
  const r = (dMm / 1000) / 2;
  const w = (section.widthMm || 300) / 1000;
  const h = (section.heightMm || 200) / 1000;

  if (piece.kind === "coupler") {
    return circular
      ? tube(ea, eb, r * 1.12, 8, { ring: true })
      : box(ea, eb, w * 1.08, h * 1.08);
  }
  if (piece.kind === "elbow") {
    return elbowMesh(ea, eb, circular ? r : Math.max(w, h) / 2, circular, piece.angleDeg || 90, w, h);
  }
  if (piece.kind === "reducer" || piece.kind === "enlarger" || piece.kind === "transition" || piece.kind === "sqr_to_round") {
    const r2 = piece.sectionTo
      ? ((piece.sectionTo.diameterMm || Math.max(piece.sectionTo.widthMm || 200, piece.sectionTo.heightMm || 200)) / 1000) / 2
      : r * 0.75;
    return frustum(ea, eb, r, r2, circular, w, h, piece.alignment);
  }
  if (piece.kind === "boot") {
    return bootMesh(ea, circular, r, w, h);
  }
  if (piece.kind === "tee" || piece.kind === "y_branch" || piece.kind === "lateral" || piece.kind === "saddle" || piece.kind === "shoe") {
    return teeMesh(ea, eb, r, circular, w, h, piece);
  }
  if (circular) {
    const mesh = tube(ea, eb, r, piece.construction === "spiral" ? 10 : 8, { spiral: piece.construction === "spiral" });
    return mesh;
  }
  return box(ea, eb, w, h);
}

function tube(a, b, r, sides, flags = {}) {
  const axis = sub(b, a);
  if (len(axis) < 1e-6) return { polys: [], lines: [], labels: [] };
  const [u, v] = orthonormal(axis);
  const ring = (pt, scaleR = 1) => {
    const pts = [];
    for (let i = 0; i < sides; i++) {
      const ang = (i / sides) * Math.PI * 2;
      pts.push(add(pt, add(scale(u, Math.cos(ang) * r * scaleR), scale(v, Math.sin(ang) * r * scaleR))));
    }
    return pts;
  };
  const A = ring(a, flags.ring ? 1 : 1);
  const B = ring(b, flags.ring ? 1 : 1);
  const polys = [];
  for (let i = 0; i < sides; i++) {
    const j = (i + 1) % sides;
    polys.push([A[i], A[j], B[j], B[i]]);
  }
  const lines = [];
  if (flags.spiral) {
    const turns = Math.max(2, Math.round(len(axis) / (r * 4)));
    const n = 24;
    const helix = [];
    for (let i = 0; i <= n; i++) {
      const t = i / n;
      const ang = t * turns * Math.PI * 2;
      helix.push(add(lerp(a, b, t), add(scale(u, Math.cos(ang) * r), scale(v, Math.sin(ang) * r))));
    }
    lines.push(helix);
  }
  if (flags.ring) {
    lines.push([...A, A[0]]);
    lines.push([...B, B[0]]);
  }
  return { polys, lines, labels: [] };
}

function box(a, b, w, h) {
  const axis = sub(b, a);
  if (len(axis) < 1e-6) return { polys: [], lines: [], labels: [] };
  const [u, v] = orthonormal(axis);
  // u ~ plan-horizontal width, v ~ height (prefer world Z).
  const up = Math.abs(v.z) >= Math.abs(u.z) ? v : u;
  const side = Math.abs(v.z) >= Math.abs(u.z) ? u : v;
  const hw = w / 2, hh = h / 2;
  const corner = (pt, sw, sh) => add(pt, add(scale(side, sw * hw), scale(up, sh * hh)));
  const A = [corner(a, -1, -1), corner(a, 1, -1), corner(a, 1, 1), corner(a, -1, 1)];
  const B = [corner(b, -1, -1), corner(b, 1, -1), corner(b, 1, 1), corner(b, -1, 1)];
  const polys = [
    A, B,
    [A[0], A[1], B[1], B[0]],
    [A[1], A[2], B[2], B[1]],
    [A[2], A[3], B[3], B[2]],
    [A[3], A[0], B[0], B[3]],
  ];
  return { polys, lines: [], labels: [] };
}

function frustum(a, b, r1, r2, circular, w, h, alignment) {
  if (!circular) {
    const axis = sub(b, a);
    if (len(axis) < 1e-6) return { polys: [], lines: [], labels: [] };
    const [u, v] = orthonormal(axis);
    const up = Math.abs(v.z) >= Math.abs(u.z) ? v : u;
    const side = Math.abs(v.z) >= Math.abs(u.z) ? u : v;
    const w2 = w * (r2 / (r1 || r2 || 1));
    const h2 = h * (r2 / (r1 || r2 || 1));
    let ox = 0, oy = 0;
    if (alignment === "flat_top") oy = (h - h2) / 2;
    if (alignment === "flat_bottom") oy = -(h - h2) / 2;
    if (alignment === "flat_left") ox = -(w - w2) / 2;
    if (alignment === "flat_right") ox = (w - w2) / 2;
    if (alignment === "offset") { ox = (w - w2) / 4; oy = (h - h2) / 4; }
    const ca = (pt, sw, sh, ww, hh, oxx = 0, oyy = 0) =>
      add(pt, add(scale(side, sw * ww / 2 + oxx), scale(up, sh * hh / 2 + oyy)));
    const A = [ca(a, -1, -1, w, h), ca(a, 1, -1, w, h), ca(a, 1, 1, w, h), ca(a, -1, 1, w, h)];
    const B = [ca(b, -1, -1, w2, h2, ox, oy), ca(b, 1, -1, w2, h2, ox, oy), ca(b, 1, 1, w2, h2, ox, oy), ca(b, -1, 1, w2, h2, ox, oy)];
    return { polys: [A, B, [A[0], A[1], B[1], B[0]], [A[1], A[2], B[2], B[1]], [A[2], A[3], B[3], B[2]], [A[3], A[0], B[0], B[3]]], lines: [], labels: [] };
  }
  const sides = 8;
  const axis = sub(b, a);
  if (len(axis) < 1e-6) return { polys: [], lines: [], labels: [] };
  const [u, v] = orthonormal(axis);
  const ring = (pt, rad) => {
    const pts = [];
    for (let i = 0; i < sides; i++) {
      const ang = (i / sides) * Math.PI * 2;
      pts.push(add(pt, add(scale(u, Math.cos(ang) * rad), scale(v, Math.sin(ang) * rad))));
    }
    return pts;
  };
  const A = ring(a, r1), B = ring(b, r2);
  const polys = [];
  for (let i = 0; i < sides; i++) {
    const j = (i + 1) % sides;
    polys.push([A[i], A[j], B[j], B[i]]);
  }
  return { polys, lines: [], labels: [] };
}

function elbowMesh(a, b, r, circular, angle, w, h) {
  const mid = lerp(a, b, 0.5);
  const lift = { x: mid.x, y: mid.y, z: mid.z + r * 0.8 };
  const segs = 4;
  const polys = [];
  const lines = [];
  let prev = a;
  for (let i = 1; i <= segs; i++) {
    const t = i / segs;
    const p = add(lerp(a, b, t), scale(sub(lift, mid), Math.sin(t * Math.PI) * 0.6));
    const mesh = circular ? tube(prev, p, r, 7) : box(prev, p, w, h);
    polys.push(...mesh.polys);
    prev = p;
  }
  return { polys, lines, labels: [] };
}

function bootMesh(a, circular, r, w, h) {
  const top = { x: a.x, y: a.y, z: (a.z || 0) + Math.max(r, h) * 1.2 };
  if (circular) return tube(a, top, r * 1.15, 8);
  return box(a, top, w * 1.2, h * 1.1);
}

function teeMesh(a, b, r, circular, w, h, piece) {
  const main = circular ? tube(a, b, r, 8) : box(a, b, w, h);
  const mid = lerp(a, b, 0.5);
  const br = piece.branchSection;
  const brR = br
    ? ((br.diameterMm || Math.max(br.widthMm || 160, br.heightMm || 160)) / 1000) / 2
    : r * 0.7;
  const side = { x: mid.x + Math.max(r * 2.4, 0.25), y: mid.y, z: mid.z };
  const bw = (br?.widthMm || 200) / 1000;
  const bh = (br?.heightMm || 160) / 1000;
  const branch = circular ? tube(mid, side, brR, 7) : box(mid, side, bw, bh);
  return { polys: [...main.polys, ...branch.polys], lines: [...main.lines, ...branch.lines], labels: [] };
}

function airflowArrow(a, b) {
  const d = sub(b, a);
  const L = len(d);
  if (L < 4) return null;
  const n = norm(d);
  const tip = lerp(a, b, 0.62);
  const tail = add(tip, scale(n, -Math.min(28, L * 0.25)));
  return { tail, tip };
}

function centroid(pts) {
  if (!pts.length) return { x: 0, y: 0, z: 0 };
  let x = 0, y = 0, z = 0;
  for (const p of pts) { x += p.x; y += p.y; z += p.z || 0; }
  return { x: x / pts.length, y: y / pts.length, z: z / pts.length };
}
return { velColor, pressureColor, systemColor, pieceFill, meshPiece, airflowArrow, centroid };
})();

// ---- src/fab/catalog.js ----
__m["src/fab/catalog.js"] = (() => {
// Construction types, insulation inheritance, and takeoff categories.
// Costing fields live on every item so a later estimating module can
// attach rates without rebuilding the data model.

const { emptyCosting } = __m["src/fab/lengths.js"];

const CONSTRUCTION_TYPES = {
  spiral: { key: "spiral", label: "Spiral duct", shape: "round", family: "circular" },
  plain_circular: { key: "plain_circular", label: "Plain circular duct", shape: "round", family: "circular" },
  square: { key: "square", label: "Square duct", shape: "square", family: "rectangular" },
  rectangular: { key: "rectangular", label: "Rectangular duct", shape: "rect", family: "rectangular" },
};

const FUTURE_CONSTRUCTION = ["flat_oval", "flexible", "fabric", "pre_insulated"];

const PIECE_KINDS = {
  straight: { prefix: "D", label: "Straight duct", category: "straight" },
  coupler: { prefix: "J", label: "Coupler / joint", category: "joint" },
  elbow: { prefix: "F", label: "Bend", category: "fitting" },
  reducer: { prefix: "F", label: "Reducer", category: "fitting" },
  enlarger: { prefix: "F", label: "Enlarger", category: "fitting" },
  transition: { prefix: "F", label: "Transition", category: "fitting" },
  sqr_to_round: { prefix: "F", label: "Square-to-round", category: "fitting" },
  tee: { prefix: "F", label: "Tee", category: "fitting" },
  y_branch: { prefix: "F", label: "Y branch", category: "fitting" },
  lateral: { prefix: "F", label: "Lateral branch", category: "fitting" },
  saddle: { prefix: "F", label: "Saddle", category: "fitting" },
  shoe: { prefix: "F", label: "Shoe", category: "fitting" },
  offset: { prefix: "F", label: "Offset", category: "fitting" },
  boot: { prefix: "B", label: "Boot", category: "boot" },
  end_cap: { prefix: "F", label: "End cap", category: "fitting" },
  flex: { prefix: "A", label: "Flexible connector", category: "ancillary" },
  damper: { prefix: "A", label: "Damper", category: "ancillary" },
  attenuator: { prefix: "A", label: "Attenuator", category: "ancillary" },
  support: { prefix: "S", label: "Support", category: "support" },
};

function emptyInsulation() {
  return { type: "", thicknessMm: 0, cladding: "", source: "none" };
}

function insulationSet(ins) {
  if (!ins) return false;
  return Boolean(ins.type) || Number(ins.thicknessMm) > 0 || Boolean(ins.cladding);
}

function inheritInsulation(project, seg, systemType) {
  const settings = project.settings || {};
  const sysIns = (settings.insulationBySystem || {})[systemType] || {};
  const def = settings.defaultInsulation || {};
  const over = seg?.insulationOverride || {};
  const chosen = insulationSet(over) ? over : insulationSet(sysIns) ? sysIns : def;
  const type = chosen.type || "";
  const thicknessMm = Number(chosen.thicknessMm) || 0;
  const cladding = chosen.cladding || "";
  const source = insulationSet(over) ? "section" : insulationSet(sysIns) ? "system" : insulationSet(def) ? "project" : "none";
  return { type, thicknessMm, cladding, source };
}

function constructionFor(seg, settings, shape) {
  if (seg?.constructionType && CONSTRUCTION_TYPES[seg.constructionType]) {
    return seg.constructionType;
  }
  const sh = shape || seg?.shapeOverride || settings?.ductType || "round";
  if (sh === "square") return "square";
  if (sh === "rect") return settings?.defaultConstructionRect || "rectangular";
  return settings?.defaultConstructionRound || "spiral";
}

function constructionLabel(key) {
  return CONSTRUCTION_TYPES[key]?.label || key || "—";
}

function isCircularConstruction(key) {
  return CONSTRUCTION_TYPES[key]?.family === "circular";
}

function sizeKey(section) {
  if (!section) return "unknown";
  if (section.shape === "rect" || section.shape === "square") {
    return `${section.widthMm || 0}x${section.heightMm || 0}`;
  }
  return `dia${section.diameterMm || 0}`;
}

function sizeLabel(section) {
  if (!section) return "—";
  if (section.shape === "rect" || section.shape === "square") {
    return `${section.widthMm || "—"} × ${section.heightMm || "—"}`;
  }
  return section.diameterMm ? `Ø${section.diameterMm}` : "—";
}

function sheetAreaM2(section, lengthM) {
  const L = Number(lengthM) || 0;
  if (!section || L <= 0) return 0;
  if (section.shape === "rect" || section.shape === "square") {
    const w = (section.widthMm || 0) / 1000;
    const h = (section.heightMm || 0) / 1000;
    return 2 * (w + h) * L;
  }
  const d = (section.diameterMm || 0) / 1000;
  return Math.PI * d * L;
}

function outerAreaM2(section, lengthM, extraMm = 0) {
  if (!section) return 0;
  const grown = section.shape === "rect" || section.shape === "square"
    ? { ...section, widthMm: (section.widthMm || 0) + extraMm * 2, heightMm: (section.heightMm || 0) + extraMm * 2 }
    : { ...section, diameterMm: (section.diameterMm || 0) + extraMm * 2 };
  return sheetAreaM2(grown, lengthM);
}

function steelWeightKg(areaM2, thicknessMm = 0.8, density = 7850) {
  return (Number(areaM2) || 0) * ((Number(thicknessMm) || 0.8) / 1000) * density;
}

function withCosting(item) {
  return { ...item, costing: item.costing || emptyCosting() };
}

const TAKEOFF_FILTERS = [
  { key: "project", label: "Complete project" },
  { key: "system", label: "Air system" },
  { key: "ahu", label: "AHU" },
  { key: "floor", label: "Floor" },
  { key: "zone", label: "Zone" },
  { key: "branch", label: "Branch" },
  { key: "size", label: "Duct size" },
  { key: "type", label: "Duct type" },
  { key: "area", label: "Installation area" },
];
return { CONSTRUCTION_TYPES, FUTURE_CONSTRUCTION, PIECE_KINDS, emptyInsulation, inheritInsulation, constructionFor, constructionLabel, isCircularConstruction, sizeKey, sizeLabel, sheetAreaM2, outerAreaM2, steelWeightKg, withCosting, TAKEOFF_FILTERS };
})();

// ---- src/ui/view3d.js ----
__m["src/ui/view3d.js"] = (() => {
// 3D review: engineering centreline, simple extrusion, and the
// Stage 2 fabrication model. Orbit with drag, scroll to zoom.

const { isVerticalRiser } = __m["src/geom.js"];
const { componentDef } = __m["src/standards/components.js"];
const { resolveLevels } = __m["src/levels.js"];
const { componentFoot, pxPerMeterOf } = __m["src/layout.js"];
const { formatFlow, round } = __m["src/units.js"];
const { findSegResult, memberColor, memberPlantId } = __m["src/calc/network.js"];
const { meshPiece, pieceFill, airflowArrow, systemColor } = __m["src/ui/fab3d.js"];
const { sizeLabel } = __m["src/fab/catalog.js"];

const VISUAL_MODES = [
